TABLE OF CONTENTS Chapter Page EXECUTIVE SUMMARY .............................................................................................................................. ES-1 ES.1 Introduction ................................................................................................................................. ES-1 ES.2 Summary of Public Involvement ................................................................................................. ES-2 ES.3 Summary Description of Alternatives ......................................................................................... ES-4 ES.4 Comparative Features of the Alternatives .................................................................................. ES-6 ES.5 Environmental Impacts and Mitigation ....................................................................................... ES-6 1 INTRODUCTION .............................................................................................................................. 1-1 1.1 Project Requiring Environmental Analysis ................................................................................... 1-1 1.2 Intended Uses of the EIS/EIS/EIR and Regulatory Decision Framework ...................................... 1-2 1.3 Scope and Focus of the EIS/EIS/EIR .............................................................................................. 1-3 1.4 Use of this Document by Other Agencies .................................................................................... 1-4 1.5 Organization of this EIS/EIS/EIR ................................................................................................... 1-5 1.6 Public Participation and Additional Steps in the NEPA/TRPA/CEQA Review Process .................. 1-6 1.7 Terminology Used in the EIS/EIS/EIR ............................................................................................ 1-8 2 PURPOSE AND NEED ....................................................................................................................... 2-1 2.1 Background ................................................................................................................................... 2-1 2.2 Purpose and Need and Project Objectives ................................................................................... 2-4 3 PROJECT ALTERNATIVES .................................................................................................................. 3-1 3.1 Requirements for Alternatives ..................................................................................................... 3-1 3.2 Existing Electrical System ............................................................................................................. 3-2 3.3 Action Alternatives ..................................................................................................................... 3-12 3.4 No Action Alternative ................................................................................................................. 3-66 3.5 Alternatives Considered but Eliminated from Detailed Evaluation ........................................... 3-67 3.6 Required Permits and Approvals ................................................................................................ 3-81 3.7 Applicant Proposed Measures ................................................................................................... 3-84 4 AFFECTED ENVIRONMENT, ENVIRONMENTAL CONSEQUENCES, AND MITIGATION MEASURES ....... 4.1-1 4.1 Introduction ............................................................................................................................... 4.1-1 4.2 Land Use .................................................................................................................................... 4.2-1 4.3 Forestry Resources .................................................................................................................... 4.3-1 4.4 Scenic Resources ....................................................................................................................... 4.4-1 4.5 Geology, Soils, Land Capability and Coverage ........................................................................... 4.5-1 4.6 Hydrology and Water Quality .................................................................................................... 4.6-1 4.7 Biological Resources .................................................................................................................. 4.7-1 4.8 Recreation ................................................................................................................................. 4.8-1 4.9 Heritage, Cultural, and Paleontological Resources ................................................................... 4.9-1 4.10 Hazards and Hazardous Materials ........................................................................................... 4.10-1 4.11 Public Services and Utilities ..................................................................................................... 4.11-1 4.12 Traffic and Transportation....................................................................................................... 4.12-1 4.13 Air Quality and Climate Change .............................................................................................. 4.13-1 4.14 Noise ........................................................................................................................................ 4.14-1 5 OTHER NEPA-, TRPA-, AND CEQA-MANDATED SECTIONS .................................................................. 5-1 5.1 Effects Found not to be Significant .............................................................................................. 5-1 5.2 Significant Environmental Effects that cannot be Avoided .......................................................... 5-1 5.3 Irreversible and Irretrievable Commitments of Resources and Significant Irreversible Environmental Changes ................................................................................................................ 5-2 5.4 Relationship between Short-Term Uses of the Environment and the Maintenance and Enhancement of Long-Term Productivity .................................................................................... 5-3 5.5 Growth-Inducing Impacts of the Proposed Project ...................................................................... 5-4 5.6 Socioeconomics and Environmental Justice................................................................................. 5-7 5.7 Environmentally Preferable Alternative/ Environmentally Superior Alternative ...................... 5-12 5.8 Consequences for TRPA Environmental Threshold Carrying Capacities .................................... 5-15 5.9 Compliance with Applicable Federal Laws and Executive Orders and State Laws and Regulations ................................................................................................................................. 5-32 6 CONSULTATION AND COORDINATION ............................................................................................. 6-1 7 REFERENCES CITED .......................................................................................................................... 7-1 8 REPORT PREPARERS ........................................................................................................................ 8-1 8.1 Lead Agency Project Team ........................................................................................................... 8-1 8.2 Document Preparers and Reviewers ............................................................................................ 8-1 9 ACRONYMS AND GLOSSARY ............................................................................................................ 9-1 9.1 Acronyms and Abbreviations ....................................................................................................... 9-1 9.2 Glossary ........................................................................................................................................ 9-2 10 INDEX ........................................................................................................................................... 10-1 Appendices Appendix A Notice of Intent, Notice of Preparation, and Scoping Summary Report Appendix B Detailed Maps of the Action Alternatives Appendix C Substation Plot Plans and Elevation Drawings Appendix D Electric and Magnetic Fields Summary Appendix E Construction Personnel and Equipment Appendix F Roads Proposed For Decommissioning Appendix G National Forest Policy Consistency Evaluation Appendix H Supplemental Forestry and Vegetation Management Report Appendix I Additional Geology and Soils Information Appendix J Land Capability Districts within the Project Area Appendix K Vegetation Maps Appendix L Plant Species List Appendix M Air Quality Data Appendix N Noise Data Appendix O Socioeconomics and Environmental Justice Census Tract Data   Exhibits Exhibit 3-1 Regional Location ......................................................................................................................... 3-3 Exhibit 3-2 Existing Electrical System ............................................................................................................. 3-5 Exhibit 3-3 Existing Electrical System Schematic ............................................................................................ 3-7 Exhibit 3-4a PEA Alternative ........................................................................................................................... 3-13 Exhibit 3-4b Modified Alternative .................................................................................................................. 3-15 Exhibit 3-4c Road Focused Alternative .......................................................................................................... 3-17 Exhibit 3-4d Proposed Alternative .................................................................................................................. 3-19 Exhibit 3-5 Example Access Way Cross Sections .......................................................................................... 3-31 Exhibit 3-6 Conductor Installation ................................................................................................................ 3-39 Exhibit 3-7 Locations of Existing Distribution and Communication Underbuild .......................................... 3-43 Exhibit 3-8 PEA Alternative - Locations Where Existing Poles Supporting Underbuild Would Remain (Topped Only) ............................................................................................................................. 3-45 Exhibit 3-9 Modified Alternative - Locations Where Existing Poles Supporting Underbuild Would Remain (Topped Only) ................................................................................................................ 3-47 Exhibit 3-10 Road Focused Alternative - Locations Where Existing Poles Supporting Underbuild Would Remain (Topped Only) ................................................................................................................ 3-49 Exhibit 3-11 Proposed Alternative - Locations Where Existing Poles Supporting Underbuild Would Remain (Topped Only) ................................................................................................................ 3-61  Exhibit 4.1-1 Cumulative Projects ................................................................................................................. 4.1-10  Exhibit 4.2-1 Plan Area Statement and Community Plan Boundaries ............................................................ 4.2-9 Exhibit 4.2-2 Land Use Jurisdiction Overview Map ...................................................................................... 4.2-15 Exhibit 4.2-3 TRPA Land Use Designations Map ........................................................................................... 4.2-17 Exhibit 4.2-4 Placer County Land Use Designations Map ............................................................................. 4.2-19 Exhibit 4.2-5 Truckee Land Use Designations Map ...................................................................................... 4.2-21 Exhibit 4.2-6 Kings Beach Substation – Proposed Configuration ................................................................. 4.2-35 Exhibit 4.2-7 Kings Beach Substation – Option 1.......................................................................................... 4.2-37 Exhibit 4.2-8 Kings Beach Substation – Option 2.......................................................................................... 4.2-39  Exhibit 4.4-1 Visual Quality Objectives within NFS Lands .............................................................................. 4.4-3 Exhibit 4.4-2 TRPA Roadway Travel Units and Scenic Resources ................................................................... 4.4-7 Exhibit 4.4-3 Potential Viewshed and Distance Buffers ............................................................................... 4.4-14 Exhibit 4.4-4 Real Viewshed and Bare-Earth Viewshed of Existing Poles .................................................... 4.4-15 Exhibit 4.4-5 Photograph Locations.............................................................................................................. 4.4-17 Exhibit 4.4-6A Views in the Project Area ........................................................................................................ 4.4-19 Exhibit 4.4-6B Views in the Project Area ........................................................................................................ 4.4-20 Exhibit 4.4-6C Views in the Project Area ........................................................................................................ 4.4-21 Exhibit 4.4-6D Views in the Project Area ........................................................................................................ 4.4-22 Exhibit 4.4-6E Views in the Project Area ........................................................................................................ 4.4-23 Exhibit 4.4-6F Views in the Project Area ........................................................................................................ 4.4-24 Exhibit 4.4-6G Views in the Project Area ........................................................................................................ 4.4-25 Exhibit 4.4-6H Views in the Project Area ........................................................................................................ 4.4-26 Exhibit 4.4-6I Views in the Project Area ........................................................................................................ 4.4-27 Exhibit 4.4-6J Views in the Project Area ........................................................................................................ 4.4-28 Exhibit 4.4-6K Views in the Project Area ........................................................................................................ 4.4-29 Exhibit 4.4-6L Views in the Project Area ........................................................................................................ 4.4-30 Exhibit 4.4-7 Photo Simulation Viewpoint Locations ................................................................................... 4.4-41 Exhibit 4.4-8 Tahoe City Substation, VP 1, All Action Alternatives ............................................................... 4.4-45 Exhibit 4.4-9 Tahoe City Substation, VP 2, All Action Alternatives ............................................................... 4.4-46 Exhibit 4.4-10 Truckee River Corridor, VP 3, Alts.1, 3, 4, Segment 625-1 ...................................................... 4.4-50 Exhibit 4.4-11 SR 267, VP 4, All Action Alternatives, Segment 650-3 ............................................................. 4.4-53 Exhibit 4.4-12 Martis Creek Trail, VP 5, Alts.1, 4, Segment 650-4 .................................................................. 4.4-54 Exhibit 4.4-13 SR 267, VP 6, Alts.1, 4, Segment 650-2 ................................................................................... 4.4-56 Exhibit 4.4-14 SR 267, VP 7, Alts. 1, 4, Segment 650-2 ................................................................................... 4.4-57 Exhibit 4.4-15 SR 89, VP 8, All Action Alternatives, Segment 625-1 ............................................................... 4.4-58 Exhibit 4.4-16 Tahoe Rim Trailhead, VP 9, Alts.1, 4, Segment 625-9 ............................................................. 4.4-60 Exhibit 4.4-17 Fiberboard Freeway, VP 10, Alt.1, Segment 625-3 ................................................................. 4.4-64 Exhibit 4.4-18 Fiberboard Freeway, VP 11, Alt. 1, Segment 625-5 ................................................................ 4.4-65 Exhibit 4.4-19 Fiberboard Freeway, VP 12, Alt. 1, Segment 625-7 ................................................................ 4.4-66 Exhibit 4.4-20 64-Acre Recreation Site, VP 13, Alt. 2, Segment 625-1A ......................................................... 4.4-69 Exhibit 4.4-21 Martis Creek Trail, VP 5, Alt.2, Segment 650-4A ..................................................................... 4.4-71 Exhibit 4.4-22 Fiberboard Freeway, VP 14, Alt. 2, Segment 625-4A .............................................................. 4.4-73 Exhibit 4.4-23 SR 267, VP 15, Alt. 3, Segment 650-2 D-C OH-2 ...................................................................... 4.4-76 Exhibit 4.4-24A 650 Setback Alignment of APM SCE-7 - Map 1 of 2 ................................................................ 4.4-79 Exhibit 4.4-24B 650 Setback Alignment of APM SCE-7 - Map 2 of 2 ................................................................ 4.4-81 Exhibit 4.4-25 Fiberboard Freeway, VP 16, Alt. 3, Segment 625-5 ................................................................ 4.4-84  Exhibit 4.5-1 Erosion Hazard Rating of Disturbed Areas .............................................................................. 4.5-17 Exhibit 4.5-2 Existing Centerline Access Ways within the Project Area ....................................................... 4.5-29  Exhibit 4.6-1 Special Flood Hazard Areas ....................................................................................................... 4.6-7 Exhibit 4.6-2 Floodplain Detail at Tahoe City (Detail A) ................................................................................. 4.6-9 Exhibit 4.6-3 Floodplain Detail at Griff Creek (Detail B) ............................................................................... 4.6-11 Exhibit 4.6-4 Floodplain Detail at Martis Valley (Detail C) ........................................................................... 4.6-13 Exhibit 4.6-5 Average Annual Secchi Depth (Data Provided by TRPA; Jan 2012) ......................................... 4.6-17 Exhibit 4.6-6 Primary Productivity (Data Provided by TRPA; Jan 2012) ....................................................... 4.6-17 Exhibit 4.6-7 Lake Tahoe Basin Watersheds ................................................................................................. 4.6-23 Exhibit 4.6-8 Project Watersheds ................................................................................................................. 4.6-27 Exhibit 4.6-9 Existing Pollutant Sources to Lake Tahoe ................................................................................ 4.6-30  Exhibit 4.7-2 Known Special-Status Plant Species Occurrences ................................................................... 4.7-29 Exhibit 4.7-3 Known Special-Status Animal Occurrences ............................................................................. 4.7-31 Exhibit 4.7-4 TRPA Northern Goshawk Disturbance Zones and Project Features in the Study Area ........... 4.7-43 Exhibit 4.7-5 Griff Creek Spotted Owl PAC ................................................................................................... 4.7-45 Exhibit 4.7-6 Mount Pluto Spotted Owl PAC ................................................................................................ 4.7-47 Exhibit 4.7-7 Willow Flycatcher Habitat in the Study Area - Martis Valley .................................................. 4.7-49 Exhibit 4.7-8 Overview of Sensitive Habitats in the Study Area ................................................................... 4.7-53 Exhibit 4.7-9 Documented Noxious Weeds/Invasive Plants ........................................................................ 4.7-57  Exhibit 4.8-1 Recreation Facilities in the Project Area ................................................................................... 4.8-5  Exhibit 4.10-1 Truckee Tahoe Airport Compatibility Zones .......................................................................... 4.10-13 Exhibit 4.10-2 Existing Hazardous Material Sites ......................................................................................... 4.10-15 Exhibit 4.10-3 Fire Hazard Severity Zones .................................................................................................... 4.10-21 Exhibit 4.10-4 Existing School Sites .............................................................................................................. 4.10-23  Exhibit 4.12-1 Traffic Data Points ................................................................................................................... 4.12-5  Exhibit 4.14-1 Kings Beach Areas of Noise Sensitive Receptors ................................................................... 4.14-15 Exhibit 4.14-2 Tahoe City Areas of Noise Sensitive Receptors ..................................................................... 4.14-17 Exhibit 4.14-3 Northstar Areas of Noise Sensitive Receptors ...................................................................... 4.14-19 Exhibit 4.14-4 Martis Valley Areas of Noise Sensitive Receptors ................................................................. 4.14-21 Exhibit 4.14-5 Truckee Areas of Noise Sensitive Receptors ......................................................................... 4.14-23 Exhibit 4.14-6 Noise Monitoring Locations .................................................................................................. 4.14-25  Tables Table ES-1a Alternatives Comparison Summary for the 625 Line .................................................................. ES-9 Table ES-1b Alternatives Comparison Summary for the 650 Line ................................................................ ES-13 Table ES-1c Alternatives Comparison Summary ........................................................................................... ES-15 Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures ............................................ ES-17  Table 3-1 North Lake Tahoe Transmission System Coincident Peak Demand 2007 – 2012 ...................... 3-10 Table 3-2 New and Improved Access Ways Required for the Action Alternatives .................................... 3-29 Table 3-3 Estimated Truck Trips ................................................................................................................. 3-30 Table 3-4 Staging Area Summary ............................................................................................................... 3-33 Table 3-5 Estimated Number of Stringing Sites Required Under the Action Alternatives ......................... 3-36 Table 3-6 Summary of Screening Analysis for Alternatives Considered but Eliminated from Detailed Evaluation ................................................................................................................................... 3-71 Table 3-7 Required Permits and Authorizations ........................................................................................ 3-82 Table 3-8 Applicant Proposed Measures ................................................................................................... 3-85  Table 4.1-1 Geographic Scope of Cumulative Impacts ................................................................................. 4.1-4 Table 4.1-2 Cumulative Project List .............................................................................................................. 4.1-5  Table 4.2-1 Project Components and Respective Primary Use Category .................................................. 4.2-32 Table 4.2-2 Permissible Uses for Relevant Project Components by Plan Area Statement/Community Plan .......................................................................................................................................... 4.2-32  Table 4.3-1 Forest Land Conversion Acres for Project Alternatives ........................................................... 4.3-12 Table 4.3-2 Number of Trees to be Removed for Project Alternatives ...................................................... 4.3-13 Table 4.3-3 Total Cubic Foot Volume to be Removed under the Project Alternatives .............................. 4.3-14 Table 4.3-4 Number of Trees and Cubic Foot Volume to be Removed in SEZs for the Project Alternatives ............................................................................................................................. 4.3-14 Table 4.3-5 Total Sequestered Carbon to be Released by Timber Removal for the Project Alternatives . 4.3-16 Table 4.3-6 Loss of Carbon Sequestration Potential in Permanent Impact Areas and Hazard Tree Border Zone for the Project Alternatives ................................................................................ 4.3-17 Table 4.3-7 Potential Future Carbon Sequestration for the Project Alternatives ...................................... 4.3-18  Table 4.4-1 Viewer Types, Visual Exposures, and Visual Quality ............................................................... 4.4-35 Table 4.4-2 Matrix for Determining Scenic Impact Significance/Intensity ................................................. 4.4-40 Table 4.4-3 Forest Land Impact Comparison for APM SCE-7 for Alternative 1 (PEA Alternative) ............. 4.4-59 Table 4.4-4 Comparison of VQOs traversed by 625 Line Alternative Alignments ..................................... 4.4-62 Table 4.4-5 Forest Land Impact Comparison for APM SCE-7 for Alternative 3 (Road-Focused Alternative) .............................................................................................................................. 4.4-78 Table 4.4-6 Forest Land Impact Comparison for APM SCE-7 for Alternative 4 (Proposed Alternative) .... 4.4-88  Table 4.5-1 Land Capability Districts for Lake Tahoe Basin Lands................................................................ 4.5-7 Table 4.5-2 Characteristics of Lands by Land Capability Class and Suitable Uses Based on Relative Tolerance Levels ........................................................................................................................ 4.5-8 Table 4.5-3 Tahoe Regional Planning Agency Base Land Coverage Requirements...................................... 4.5-8 Table 4.5-4 Tahoe Basin and Truckee Area Faults ..................................................................................... 4.5-13 Table 4.5-5 Soil Units with Moderate Shrink-Sell Potential ....................................................................... 4.5-16 Table 4.5-6 Summary of Preliminary Land Coverage Increases by LCD for Permanent Widening of Existing Unpaved Roads and Poles Associated with the Action Alternatives ......................... 4.5-27 Table 4.5-7 Summary of Existing and Proposed Land Coverage by LCD for Substations Associated with the Action Alternatives ............................................................................................................ 4.5-30  Table 4.6-1 Lake Tahoe Stormwater Effluent Limits .................................................................................... 4.6-6 Table 4.6-2 TRPA Summary of Findings by Threshold Category (Water Quality) ...................................... 4.6-15 Table 4.6-3 Tahoe Regional Plan Goals and Policies Relevant to Hydrology and Water Quality ............... 4.6-18 Table 4.6-4 TRPA Discharge Limits for Surface Runoff and Discharge to Groundwater ............................ 4.6-20 Table 4.6-5 Beneficial Uses per LRWQCB and NDEP .................................................................................. 4.6-24 Table 4.6-6 LRWQCB Basin Plan Water Quality Objectives ........................................................................ 4.6-25 Table 4.6-7 Watersheds Potentially Affected by the Action Alternatives .................................................. 4.6-25 Table 4.6-8 Load Reduction Milestones From Developed Lands ............................................................... 4.6-31 Table 4.6-9 Approximate Disturbance Areas Associated with Project Alternatives by Watershed .......... 4.6-33 Table 4.6-10 Sensitive Resources Potentially Impacted by Alternatives and by Watershed ....................... 4.6-36 Table 4.6-11 Excavation Volumes for Substation Construction ................................................................... 4.6-40 Table 4.6-12 Staging Area Summary ............................................................................................................ 4.6-40 Table 4.6-13 Summary of CWE, ERA and Risk Ratio Results for the Action Alternatives by Watershed ..... 4.6-67  Table 4.7-1 TRPA Vegetation, Wildlife, and Fisheries Resource Threshold Indicators and their Attainment Status ..................................................................................................................... 4.7-6 Table 4.7-2 Vegetation Community/Habitat Types Mapped in the Study Area for Each Action Alternative and the Existing 625 Line Corridor ....................................................................... 4.7-14 Table 4.7-3 TES Plant and Fungi Species Considered but not Evaluated Further Due to Habitat, Distribution, and/or Elevation Range ...................................................................................... 4.7-20 Table 4.7-4 Special-Status Plant Species and Likelihood to Occur in the Study Area ................................ 4.7-22 Table 4.7-5  Special-Status Animal Species Evaluated for the CalPeco 625 and 650 Electrical Line Upgrade Project ....................................................................................................................... 4.7-33 Table 4.7-6  LTBMU and Tahoe National Forest Management Indicator Species and  Selection of MIS for Project-Level Analysis for the CalPeco 625 and 650 Electrical Upgrade Project ............... 4.7-55 Table 4.7-7 Name and Status of Noxious Weed and Invasive Plant Species Known to Occur in the Study Area ......................................................................................................................................... 4.7-56 Table 4.7-8 Acreage of Common Vegetation Community/Habitat Types in the Permanent and Temporary Right of Way of Each Action Alternative .............................................................. 4.7-64 Table 4.7-9 Acreage of Sensitive Vegetation Community/Habitat Types in the Permanent and Temporary ROW of Each Action Alternative ........................................................................... 4.7-67 Table 4.7-10 Permanent and Temporary Effects on Northern Goshawk Habitat ........................................ 4.7-81 Table 4.7-11 Permanent and Temporary Effects on California Spotted Owl Habitat .................................. 4.7-85  Table 4.9-1 Archaeological Resources within the APE Determined or Recommended Not NRHP or CRHR Eligible ........................................................................................................................... 4.9-16 Table 4.9-2 Archaeological Resources within the APE Recommended NRHP and CRHR Eligible by Prior Studies ..................................................................................................................................... 4.9-19 Table 4.9-3 Unevaluated Archaeological Resources within the APE Recommended NRHP and CRHR Eligible ..................................................................................................................................... 4.9-20  Table 4.10-1 Hazardous Materials Sites Records Review........................................................................... 4.10-17 Table 4.10-2 Examples of Residential Sources of Magnetic Fields............................................................. 4.10-26  Table 4.11-1 Public Services and Utilities Providers within the 625/650 Transmission Line Upgrade Area North Tahoe Basin and North of Tahoe/Truckee Area ........................................................... 4.11-4  Table 4.12-1 Existing Traffic Data (all vehicles) for the Local Highway System ........................................... 4.12-7 Table 4.12-2 Public Roads Potentially Used, Crossed, or Paralleled During Construction......................... 4.12-11 Table 4.12-3 Potential Construction Impacts to LOS on SR 267 ................................................................ 4.12-16  Table 4.13-1 Ambient Air Quality Standards and Attainment Status .......................................................... 4.13-3 Table 4.13-2 TRPA Peak 24-Hour Period Limits for Stationary Sources ....................................................... 4.13-9 Table 4.13-3 Air Quality Indicator Attainment Status and Trends ............................................................. 4.13-10 Table 4.13-4 Sources and Health Effects of Criteria Air Pollutants ............................................................ 4.13-14 Table 4.13-5 Summary of Annual Air Quality Data (2009–2011) ............................................................... 4.13-15 Table 4.13-6 Maximum Daily Construction Emissions and Number of Weeks above Threshold .............. 4.13-24 Table 4.13-7 Summary of Annual Construction-Related Emissions of ROG and NOX (tons) ...................... 4.13-27 Table 4.13-8 Summary of Diesel PM from Off-Road Equipment by Construction Activity of All Action Alternatives ........................................................................................................................... 4.13-28 Table 4.13-9 Net Change in Greenhouse Gas Emissions ............................................................................ 4.13-31  Table 4.14-1 Caltrans Recommendations Regarding Vibration Levels ........................................................ 4.14-3 Table 4.14-2 TRPA Environmental Threshold Carrying Capacity Noise Standards ...................................... 4.14-4 Table 4.14-3 TRPA Plan Area Statements and Community Plan Noise Standards ....................................... 4.14-5 Table 4.14-4 Placer County Allowable Ldn Noise Levels Within Specified Zone Districts Applicable to New Projects Affected by or Including Non-Transportation Noise Sources .................................... 4.14-6 Table 4.14-5 Placer County Noise Ordinance Noise Level Standards for Sensitive Receptors .................... 4.14-7 Table 4.14-6 Exterior Noise Exposure (CNEL, dBA) ...................................................................................... 4.14-8 Table 4.14-7 Town of Truckee Municipal Code Noise Level Standards (dBA) ............................................. 4.14-9 Table 4.14-8 Typical Noise Levels ............................................................................................................... 4.14-11 Table 4.14-9 Human Response to Different Levels of Ground Noise and Vibration .................................. 4.14-14 Table 4.14-10 Existing Noise Levels .............................................................................................................. 4.14-27 Table 4.14-11 Noise Emission Levels from Construction Equipment ........................................................... 4.14-31 Table 4.14-12 Representative Ground Vibration and Noise Levels for Construction Equipment ............... 4.14-34  Table 5-1 Regional Population, Race, and Ethnicity ..................................................................................... 5-9 Table 5-2 Regional Housing Occupancy ....................................................................................................... 5-9 Table 5-3 Regional Economic Indicators ...................................................................................................... 5-9 Table 5-4 Population, Ethnicity, and Race in the Area of Project Effect .................................................... 5-10 Table 5-5 Percent Persons Below Poverty Level in the Area of Project Effect (2006-2010) ...................... 5-11 Table 5-6 Summary of Significant Impacts Before and After Mitigation CalPeco 625 and 650 Electrical Line Upgrade Project .................................................................................................................. 5-13 Table 5-7 Net Increase in Land Coverage for LCDs Exceeding the Bailey Land Capability System Allowable Coverage .................................................................................................................... 5-16 Table 5-8 Acreage of SEZ in the Permanent and Temporary ROW of Each Action Alternative ................. 5-17  EXECUTIVE SUMMARY ES.1  INTRODUCTION The US Forest Service (USFS), Lake Tahoe Basin Management Unit (LTBMU) and Tahoe National Forest; the Tahoe Regional Planning Agency (TRPA); and the California Public Utilities Commission (CPUC) are preparing a joint environmental document for the California Pacific Electric Company (CalPeco) 625 and 650 Electrical Line Upgrade Project. The document is an environmental impact statement (EIS) for the LTBMU and Tahoe National Forest prepared pursuant to the National Environmental Policy Act (NEPA) (42 U.S. Code 4321-4347), the Council on Environmental Quality (CEQ) Regulations Implementing NEPA (40 Code of Federal Regulations 1500-1508), Forest Service Manual 1950, and Forest Service Handbook 1909.15; an EIS for TRPA pursuant to the Tahoe Regional Planning Compact (Public Law 96-551), Code of Ordinances, and Rules of Procedure; and an environmental impact report (EIR) for CPUC pursuant to the California Environmental Quality Act (CEQA) (Public Resources Code Section 21000 et seq.) and the State CEQA Guidelines (California Code of Regulations Section 15000 et seq.). All three agencies have determined that an EIS/EIS/EIR is needed to effectively analyze the proposal and evaluate impacts. In addition, the US Army Corps of Engineers (USACE), as a federal cooperating agency, will be responsible for the scope and content of the NEPA portion of the environmental document as it pertains to lands within its jurisdictional boundaries in Martis Valley. CalPeco is the project applicant. The proposed 625 and 650 Electrical Line Upgrade Project would consist primarily of an upgrade of CalPeco’s existing 625 and 650 electrical power lines and associated substations from 60 kilovolt (kV) to 120 kV to allow the entire North Lake Tahoe Transmission System to operate at 120 kV. The project would include six primary components: 1) removal of the existing 625 Line and construction of a new, rerouted 625 Line; 2) rebuild of the existing 650 Line with potential for realignments based on the action alternatives considered; 3) realignment of two short segments of the 650 Line and removal of the replaced segments; 4) rebuild of the Northstar Tap into a fold (a “fold” allows for service to be maintained at a substation in the event of an interruption in service on either side of the power line feeding it); 5) rebuild of a 1.6-mile long section of the existing 132 Line in the Town of Truckee; and 6) upgrade, modification, and/or decommissioning of six substations. These improvements would increase the ability to maintain the current maximum system loads during an outage on any one of the four sections of the system (described in detail in Chapter 3, Project Alternatives), and decrease reliance on the Kings Beach Diesel Generation Station. In addition, rebuilding and realigning the power lines would reduce the likelihood of outages associated with high winds, downed trees, snow loading, and forest fires, and would improve access to the lines for maintenance, emergency outage response, and repair activities. This EIS/EIS/EIR does not make a recommendation regarding the approval or denial of the project. The analysis included in this EIS/EIS/EIR is purely informational in content, and will be used by the USFS, TRPA, and CPUC to render decisions regarding approval of project elements within their jurisdiction and selection of an alternative. ES.1.1 PROJECT AREA The project features and proposed activities are predominantly located on lands managed by the USFS; these lands are located in the LTBMU and Tahoe National Forest. Portions of the project are also located in the Town of Truckee and the unincorporated Placer County communities of Kings Beach and Tahoe City, on lands within the Martis Creek Lake Recreation Area and Burton Creek State Park, and on private lands. ES.1.2 PURPOSE, NEED, AND OBJECTIVES National and state electric reliability standards require that CalPeco ensure that the North Lake Tahoe Transmission System perform safely under normal and contingency conditions. For example, the North American Electric Reliability Corporation Reliability Standard TPL-002-0b requires that CalPeco’s transmission system have the capability to supply peak loads at adequate voltage levels without overloading the system components with any one component out of service. The CPUC regulations related to system reliability are contained in California Public Utilities Code Section 399, which implements the California Legislature’s “Reliable Electric Service Investments Act,” stating that it is the policy of the state, and the intent of the Legislature, that each electrical corporation operate its electric distribution grid in its service in a safe, reliable, efficient, and cost-effective manner [399.2(a)(1)] and that prudent investments continue to be made to protect the integrity of the electric distribution grid [399(c)(1)]. The system cannot currently provide single-contingency reliability during peak loads, even with use of the Kings Beach Diesel Generation Station, and is experiencing peak demands in excess of design capacity. The proposed project ensures that the North Lake Tahoe Transmission System complies with national and state electric reliability regulations as well as safety standards. The 625 and 650 Electrical Line Upgrade Project is designed to fulfill five primary purposes. 1. Provide normal capacity for current and projected loads. 2. Provide reliable capacity to assure adequate service to all customers during single-contingency outages. 3. Reduce dependence on the Kings Beach Diesel Generation Station. 4. Reduce the risk of fire hazards and outage durations associated with wooden poles and encroaching vegetation. 5. Provide more reliable access to the 625 Line for operation and maintenance activities. Addressing normal and projected loads, providing single-contingency reliability, and reducing dependence on the Kings Beach Diesel Generation Station would be achieved by upgrading the 625 and 650 Lines and associated facilities (e.g., substations) from 60 kV to 120 kV. Reducing the risk of wildfire hazard would be achieved by replacing existing wooden poles with the proposed steel poles, which are stronger and more resistant to wildfire. In addition, raising the elevation of the lines and widening the vegetation management corridor, both regulatory requirements when converting from the current 60 kV configuration to 120 kV, would reduce wildfire risk and risk of damage from encroaching vegetation. Increased access to the 625 Line for inspection, maintenance, and repairs would be achieved by re-routing the line to a less remote location with existing access roads, and creating new overland travel ways where needed. Improving truck access to the 625 Line for inspections and maintenance would also increase the lines’ resilience to outages.  ES.2  SUMMARY OF PUBLIC INVOLVEMENT The environmental review process for the CalPeco 625 and 650 Electrical Line Upgrade Project began with a public scoping period. A Notice of Intent (NOI) and Notice of Preparation (NOP) was issued to inform agencies and the public that a Draft EIS/EIS/EIR would be prepared for the project, and to solicit views of agencies and the public as to the scope and content of the EIS/EIS/EIR. The NOP/NOI was distributed on March 26, 2012 and the scoping period concluded on April 25, 2012. Scoping notices were mailed to governmental agencies, landowners within 300 feet of the project boundaries, interested individuals, and community organizations. Additionally, public notices were placed in both the Tahoe Daily Tribune and the Nevada Appeal on March 28, 2012. Two scoping meetings were held to allow oral expression of opinion regarding the content of the EIS/EIS/EIR, as listed below.   April 17, 2012. Public scoping meeting beginning at 6:00 p.m. at the North Tahoe Event Center, Kings Beach, California.   April 19, 2012. Public scoping meeting beginning at 6:00 p.m. at the USFS Tahoe National Forest Offices, Truckee, California. Scoping comments received are summarized in Appendix A, Notice of Preparation and Scoping Summary Report. ES.2.1 AREAS OF CONTROVERSY AND ISSUES TO BE RESOLVED Areas of controversy include: purpose and need for the project; impacts to scenic quality; impacts to the recreation experience and access to USFS roads; impacts to forest resources, and maintenance and restoration of access ways and staging areas; effects on water quality; effects on air quality; impacts to public health safety; the effects of helicopter use; and the potential for increases in system capacity to support future development. Additional project details requested by commenters and an assessment of suggested alternatives to the project are included in Chapter 3, Project Alternatives. PURPOSE AND NEED Commenters questioned the need to increase the voltage of the power lines (from 60 kV to 120 kV) and the methodology used to estimate future demand. Commenters also questioned the purpose of the Northstar Tap. The planning and design processes are described in detail in Chapter 2, Purpose and Need, and Chapter 3, Project Alternatives. SCENIC RESOURCES Commenters were concerned about the scenic consequences of the new, steel poles and larger right of way (ROW). Commenters also requested analysis of the potential aesthetic impacts relative to Truckee's historic district, Truckee's Interstate 80 (I-80) designated scenic corridor, and the Truckee River and Legacy Trail. Section 4.4, Scenic Resources, includes analysis of potential visual impacts of the project, as well as a contour map of viewsheds and visual simulations. RECREATION Due to proximity to recreational resources, including the Tahoe Rim Trail, commenters requested analysis of impacts to hiking, camping, and day use. Commenters were also concerned with changes to the USFS roadway network, which is currently used for recreation. Recreational resources are addressed in Section 4.8, Recreation. FOREST RESOURCES AND RESTORATION OF TEMPORARY WORK AREAS Commenters requested details regarding the number of trees that would be removed and the treatment of hazard trees. The restoration of current and temporary easements that would be abandoned, staging areas, stringing sites, and other temporary disturbance areas were also topics of comments received. Proposed restoration and maintenance activities are addressed in Chapter 3, Project Alternatives. Details specific to management of forest resources are included in Section 4.3, Forest Resources. WATER QUALITY Commenters expressed concern about the potential for construction and maintenance of power poles near the Truckee River, Trout Creek, wetlands, and other stream environment zones (SEZs) to affect surface water quality. Commenters requested a discussion of effects to drainage patterns and identification of project components within the 50- and 100-year floodplains. Potential disturbance areas and environmental effects of construction and maintenance of the project alternatives are discussed in Section 4.6, Hydrology and Water Quality.  AIR QUALITY Commenters requested that analysis of potential adverse impacts to air quality from all phases of the project be evaluated. This analysis is contained in Section 4.13, Air Quality, Greenhouse Gas Emissions, and Climate Change.  PUBLIC HEALTH AND SAFETY Comments were received on the issue of electromagnetic fields, which are addressed in Chapter 3, Project Alternatives, and Section 4.10, Hazards and Hazardous Materials. Commenters also expressed concern that locating the power lines in remote areas would increase the risk of wildland fire. See Chapter 3, Project Alternatives, for a discussion of fire potential, which is anticipated to decrease with the use of new, stronger, fire-resistant poles. HELICOPTER USE Helicopters are proposed for use during construction. Commenters requested a full analysis of this project element. Staging areas that may include helicopter landing pads are identified in Chapter 3, Project Alternatives. Chapter 4, Affected Environment, Environmental Consequences, and Mitigation Measures, includes a full analysis of this project element, specifically in Section 4.13, Air Quality, Greenhouse Gas Emissions, and Climate Change and Section 4.14, Noise. POTENTIAL FOR INCREASES IN SYSTEM CAPACITY TO SUPPORT FUTURE DEVELOPMENT General concern has been expressed that increasing the capacity of the North Lake Tahoe Transmission System for system reliability would promote, though infrastructure availability, expanded development of the Lake Tahoe region. The necessity of the proposed upgrades to serve existing demand is discussed in Chapter 2, Purpose and Need. See Chapter 5, Other NEPA, TRPA, and CEQA Mandated Sections, for evaluation of the potential for growth as a result of the increased availability of electrical power.  ES.3  SUMMARY DESCRIPTION OF ALTERNATIVES Through public scoping and agency coordination, four action alternatives were identified for detailed analysis in the EIS/EIS/EIR. As described in Chapter 2, Purpose and Need, the applicant has determined that improved system reliability and resilience to outages would be achieved through upgrade of the existing 625 and 650 Lines and associated substations from 60 kV to 120 kV, which would permit the entire system to operate at 120 kV. The four action alternatives considered in this EIS/EIS/EIR are variations on addressing the following six key project components:  rebuild of the existing 650 Line (with potential for realignments based on alternative);  removal and realignment of two short segments of the 650 Line to straighten the line and remove angle points (simplifying line construction and maintenance);   rebuild of a 1.6-mile section of the existing 132 Line;  rebuild of the Northstar Tap into the Northstar Fold (a “fold” allows for service to be maintained at a substation in the event of an interruption in service on the power lines feeding into either side of substation; for this project, this means that the Northstar Substation could be fed from the 650 Line to the north or south, whereas currently it is a single source feed);   upgrade, modification, and/or decommission of six substations; and  removal of the existing 625 Line and construction of a new, rerouted 625 Line.  These improvements would increase the ability to maintain the current maximum system loads during an outage on any one of the four legs of the system (i.e., 625 Line, 650 Line, 609 Line, and 629 Line), and decrease reliance on the Kings Beach Diesel Generation Station. In addition, rebuilding and realigning the power lines would reduce the likelihood of outages associated with high winds, felled trees, snow loading, and forest fires and improve access to the lines for maintenance and repair activities. ES.3.1 ALTERNATIVE 1: PEA ALTERNATIVE Alternative 1 was developed in the Proponent’s Environmental Assessment (PEA) prepared by the project applicant (Sierra Pacific Power Company at that time) as part of the original permit application submitted to the CPUC in 2010. Generally, Alternative 1 (PEA Alternative) would locate the 625 Line closer to the Fiberboard Freeway (a paved road between the Mount Watson area north of Tahoe City and the Brockway Summit area) to improve access. ES.3.2 ALTERNATIVE 2: MODIFIED ALTERNATIVE Alternative 2 is a modified alternative, which is similar to Alternative 1 (PEA Alternative), but includes rerouting of some portions of the alignment based on public and agency input received during scoping, additional information gathered during detailed field reviews, and further progress on project engineering and design. The intent of the segment reroutes is to avoid or minimize effects on biological, visual, or cultural resources. ES.3.3 ALTERNATIVE 3: ROAD FOCUSED ALTERNATIVE Alternative 3 is a road focused alternative, which re-routes the 625 Line to more closely follow the Fiberboard Freeway and other area roadways and places more of the 650 Line along State Route (SR) 267. Alternative 3 (Road Focused Alternative) includes a double-circuit option segment option that is referred to as Alternative 3A. Alternative 3 (Road Focused Alternative) is intended to maximize the proximity of project facilities to existing roadways in order to minimize the need for new access ways, ground disturbance, and associated environmental effects. ES.3.4 ALTERNATIVE 4: PROPOSED ALTERNATIVE Alternative 4 (Proposed Alternative) is a combination of Alternative 3 (Road Focused Alternative) for the 625 Line improvements and elements of Alternative 1 (PEA Alternative) and Alternative 3 (Road Focused Alternative) for the 650 Line improvements. Alternative 4 (Proposed Alternative) allows facilities to be in proximity to existing roadways, while maximizing the use of the already upgraded portion of the 650 Line in Segment 650-5. ES.3.5 ALTERNATIVE 5: NO ACTION/NO PROJECT ALTERNATIVE Under Alternative 5 (No Action/No Project Alternative), no upgrade of the existing power lines would occur. This alternative would be associated with increased maintenance activities, including some deferred items, such as ROW maintenance and replacement of existing wooden poles. Lines would be operated close to or above their ratings, which would put the line conductor at high risk of annealing (excessive heating and cooling of a conductor that results in decreased tensile strength). The Kings Beach diesel generators would be used when needed, but because the permit for the generators limits the annual operating hours, use would have to be judicious so that hours could be retained throughout the year.  ES.4  COMPARATIVE FEATURES OF THE ALTERNATIVES Chapter 3, Project Alternatives, provides a detailed description of each of the alternatives under consideration. Tables ES-1a through ES-1c provide a side-by-side comparison of major characteristics and potential effects of each alternative, including miles of new power line, miles of new access ways, acreage of disturbance, trees to be removed, and other features. ES.5  ENVIRONMENTAL IMPACTS AND MITIGATION  Chapter 4, Affected Environment, Environmental Consequences, and Mitigation Measures, of this Draft EIS/EIS/EIR describes in detail the environmental effects that would result from implementation of the project alternatives. Impacts are determined to be: 1) no impact; 2) less than significant (adverse or potentially adverse effects that are not substantial); 3) significant or potentially significant (substantial or potentially substantial adverse changes in the environment, for which mitigation measures are required); and 4) significant and unavoidable (substantial or potentially substantial adverse changes in the environment that cannot be feasibly reduced to a less-than-significant levels with mitigation measures). The project includes applicant proposed measures (APMs) developed to avoid, minimize, or compensate for the impacts of the project. These APMs were originally proposed in the June 2010 PEA, and have been modified by the applicant during project development and in response to environmental review. These measures are listed in Chapter 3, Project Alternatives. CalPeco has committed to implementing these measures to reduce the potential direct and indirect impacts that could result from the action alternatives. Therefore, the APMs are considered part of the project description. Where impacts are identified that are not addressed by these APMs, or where the APMs are not adequate to reduce impacts to less than significant levels, the EIS/EIS/EIR recommends additional mitigation measures. APMs will be incorporated into the Mitigation Monitoring, Compliance, and Reporting Program developed for this proposed project, and implementation of the APMs will be monitored in the same fashion as the mitigation measures developed in this EIS/EIS/EIR. Table ES-2 (at the end of this chapter) summarizes the potential environmental effects that would result from implementation of the alternatives; describes mitigation measures to address significant and potentially significant environmental effects; and identifies the significance of impacts both before and after mitigation. Based solely on impact significance conclusions, there is not a clear distinction in the level of impact among the four action alternatives. As described in the various impact discussions in Chapter 4, Affected Environment, Environmental Consequences, and Mitigation Measures, where there are differences in environmental effects among the action alternatives, it is often a matter of some degree of more or less effect among the alternatives rather than one or more of the alternatives generating an environmental effect that the others do not. For example, the reduced project footprint resulting from double-circuit segments in Alternative 2 (Modified Alternative), Alternative 3 (Road Focused Alternative), and Alternative 4 (Proposed Alternative) is anticipated to result in reduced ground disturbance relative to Alternative 1 (PEA Alternative), and therefore lesser potential for effects such as discovery of currently undocumented subsurface cultural resources, removal of habitat, and generation of erosion and siltation, but does not remove the potential for these effects all together. All significant and potentially significant impacts related to these issues would be reduced to less than significant levels with mitigation for all action alternatives; however, Alternative 2 (Modified Alternative), Alternative 3 (Road Focused Alternative), and Alternative 4 (Proposed Alternative) would initially result in less effect, or less potential for effect, relative to Alternative 1 (PEA Alternative). Similarly, whereas poles constructed under all four action alternatives could potentially generate conflicts with safe operation of the Truckee Tahoe Airport, Alternative 3 (Road Focused Alternative) would have the greatest potential for significant impacts because its alignment is closest to the airport runway; Alternative 2 (Modified Alternative) would be less likely to result in significant impacts because its alignment would be farther from the airport runway, and Alternative 1 (PEA Alternative) and Alternative 4 (Proposed Alternative) would be less likely still to generate significant impacts because the alignment would be farthest from the airport runway. However, for all action alternatives, if a significant impact related to airport safety were to occur, the impact could be reduced to a less than significant level with mitigation. The mitigation could consist of placing the line underground, which would generate its own environmental impacts (e.g., additional soil disturbance from excavation) as described in Section 4.10, Hazards and Hazardous Materials.  In many instances, each alternative would result in environmental trade-offs, reducing effects for one environmental issue area, but increasing environmental effects for another. For example, Alternative 3 (Road Focused Alternative) and Alternative 4 (Proposed Alternative) reduce the amount of vegetation removal relative to other alternatives by placing the power line closer to the Fiberboard Freeway in Segments 625-3 through 625-8 between Tahoe City and Brockway Summit. However, by placing the power line closer to the road, it becomes more visible to recreationists and others using the Fiberboard Freeway, increasing the scenic effects. Conversely, the double-circuit segments (Segments 625-9 and 625-10) under Alternative 2 (Modified Alternative) minimize the visibility of the power line by keeping it in a remote location, but result in increased vegetation removal, both due to the location of the power line alignment and the need to create more permanent access ways to the line. The numeric information for each alternative provided in Tables ES-1a through ES-1c provides an indication of the scope of activity and relative potential for effects under each of the action alternatives. This information may guide the determination of the environmentally preferable or environmentally superior alternative. When considering the 625 and 650 Lines combined, Alternative 3A (Road Focused Alternative with Double-Circuit Option) would have the least impacts in more categories than any of the other action alternatives, including in areas related to access way requirements, disturbance of SEZ (i.e., areas determined by TRPA to generally owe their biological and physical characteristics to the presence of surface or groundwater) and Protected Activity Centers (PACs) for northern goshawk and California spotted owl, and potential for tree removal. Implementation of Alternative 3A (Road Focused Alternative with Double-Circuit Option), however, would result in unmitigable scenic effects along SR 267, and, as a result, is considered infeasible. The measure adopted to address the impact to scenic resources along SR 267 (APM SCE-7) for the other action alternatives is a setback of the power line. This would not be feasible in Segment D-C OH-1A/650-1 for Alternative 3A (Road Focused Alternative with Double-Circuit Option) because there are residences in the setback area. Second to Alternative 3A (Road Focused Alternative with Double-Circuit Option), Alternative 4 (Proposed Alternative) would have the lowest, or the second lowest, values in many categories, including total number of poles required and the acreage of permanent disturbance. Because Alternative 4 (Proposed Alternative) would have the second lowest potential for project effects, based on relatively low values in the key issue areas identified in Table ES-1c, and would not result in unmitigable scenic impacts, this alternative is considered the environmentally preferable/environmentally superior alternative.    This page intentionally left blank.  Table ES-1a Alternatives Comparison Summary for the 625 Line  Project Characteristic, Resource, Impact  Line Segment  625 Line Subtotals by Alternative  625-1  625-2  625-3  625-4  625-5  625-6  625-7  625-8  625-9*  625-10*  625-1 (PEA, RF, RF 3A & PA)  625-1A (Mod)  625-2 (PEA, Mod, RF, RF 3A & PA)  625-3 (PEA & Mod)  625-3 (RF, RF 3A & PA)  625-4 (PEA)  625-4A (Mod)  625-4 (RF, RF 3A & PA)  625-5 (PEA & Mod)  625-5 (RF, RF 3A & PA)  625-6 (PEA)  625-6A (Mod)  625-6 (RF, RF 3A & PA)  625-7 (PEA & Mod)  625-7 (RF, RF 3A & PA)  625-8 (PEA)  625-8A (Mod)  625-8 (RF, RF 3A & PA)  625-9 (PEA)  625-10 (PEA)  PEA  Mod  RF  RF  3A  PA  Total Poles  14  12  27  61  64  15  15  15  26  27  21  26  22  32   37  16  13  13  39  10  258  264  219  219  219  Total Stringing Sites  4  4  4  10  12  3  2  3  7  4  3  3  3  3   6  6  7  6  4  2  46  41  42  42  42  Miles of Transmission Line  0.5  0.5  1.7  3.6  3.8  0.8  0.8  0.9  1.8  1.9  1.1  1.1  1.1  1.9  2.0  0.8  0.8  0.8  2.3  1.2  15.7  12.1  12.6  12.6  12.6  Miles of New Access Way2  0.6  0.6  2.2  3.4  1.1  0.7  01.0  0.1  2.0  0.0  1.0  0.3  0.0  1.7  0.1  0.6  0.8  0  3.3  0.6  16.1  12.0  4.1  4.1  4.1  Miles of New Access Way on Slopes >20%  0.1  1.0  1.0  1.8  0.6  0.5  0.6  0.1  1.0  0  0.5  0.2  0  0.8  0  0.4  0.2  0  2.2  0.2  8.4  5.6  1.7  1.7  1.7  Miles of Existing Roads Requiring Improvement  0.0  0.0  0.7  0  0  0  0  0  0  0  0  0  0  0.4  0  0  0  0  0.1  0  1.2  1.1  0.7  0.7  0.7  Miles of Existing Roads Requiring Improvement on Slopes >20%  0.0  0.0  0.1  0  0  0  0  0  0  0  0  0  0  0.0  0  0  0  0  0.1  0  0.2  0.2  0.1  0.1  0.1  Miles of Existing Roads Requiring No Improvement (Paved and Dirt)  0.7  0.7  3.4  5.4  6.5  3.7  3.7  3.8  2.4  2. 4  1.9  1.9  1.9  2.2  2.3  0.9  0.9  0.9  5.2  1.6  27.3  20.6  21.9  21.9  21.9  Miles of existing USFS system roads to be used (no improvement)  0.9  0.2  0.7  5.2  5.2  1.2  1.2  1.2  2.3  2.3  1.9  1.9  1.9  1.9  1.9  0.6  0.6  0.6  3.9  0.5  18.8  14.4  14.4  14.4  14.4  Miles of Existing USFS system roads to be used (improved)  0  0  0  0  0  0  0  0  0  0  0  0  0  0.4  0  0  0  0  0.1  0  0.5  0.4  0  0  0  Miles of new access ways on USFS Land2  0  0  1.5  3.4  1.1  0.7  1.0  0.1  2.0  0.0  1.0  0.3  0.0  1.6  0.1  0.4  0.2  0  2.3  0.5  13.4  10.0  2.8  2.8  2.8  Acreage of Temporary Disturbance (including stringing sites)   4.1  4.0  7.4  15.4  20.5  3.0  2.0  5.0  7.6  8.3  3.7  4.3  5.8  5.7  9.8  4.3  4.8  4.4  6.8  4.3  62.1  51.2  65.2  65.2  65.2  Acreage of Permanent Disturbance (including access ways)   2.8  3.4  12.2  29.0  20.5  6.0  6.6  4.3  12.3  9.0  7.6  5.7  5.3  17.0  9.5  6.2  5.5  3.9  23.7  1.9  118.8  91.7  67.5  67.5  67.5  Acreage of Sensitive Habitat Types Within Permanent ROW3,4  0.4  0.1  0  0.4  0.2  0  0  0  0.2  0.1  0  0  0  0  0  0  0  0  0.1  0  1.1  0.7  0.7  0.7  0.7  Acreage of SEZ Within ROW5  0.6  0.3  0.2  0.8  0.8  0  0  0  0.5  0.2  0  0  0  0  0  0  0  0  0.1  0  2.2  1.8  1.9  1.9  1.9  Hazard Trees (Total Number of Hazard Trees/Cubic Foot Volume)6  0/ 100  0/ 100  40/ 4,200  80/ 9,700  90/ 10,100  30/ 6,100  30/ 5,900  30/ 5,800  20/ 1,500 (PEA) 1,600 (Mod)  20/ 1,600  20/ 2,000  30/ 3,100  30/ 2,700  30/ 2,800 (PEA) 2,700 (Mod)  30/ 2,800  10/ 1,300  20/ 3,900  10/ 1,300  60/ 8,400  10/ 1,300  310/ 37,600  250/ 31,300  240/ 28,600  240/ 28,600  240/ 28,700   Table ES-1a Alternatives Comparison Summary for the 625 Line  Project Characteristic, Resource, Impact  Line Segment  625 Line Subtotals by Alternative  625-1  625-2  625-3  625-4  625-5  625-6  625-7  625-8  625-9*  625-10*  625-1 (PEA, RF, RF 3A & PA)  625-1A (Mod)  625-2 (PEA, Mod, RF, RF 3A & PA)  625-3 (PEA & Mod)  625-3 (RF, RF 3A & PA)  625-4 (PEA)  625-4A (Mod)  625-4 (RF, RF 3A & PA)  625-5 (PEA & Mod)  625-5 (RF, RF 3A & PA)  625-6 (PEA)  625-6A (Mod)  625-6 (RF, RF 3A & PA)  625-7 (PEA & Mod)  625-7 (RF, RF 3A & PA)  625-8 (PEA)  625-8A (Mod)  625-8 (RF, RF 3A & PA)  625-9 (PEA)  625-10 (PEA)  PEA  Mod  RF  RF  3A  PA  Trees to be Removed (Total Number of Trees >1” DBH/Cubic Foot Volume)6  550/ 10,300   560/ 10,400  4,330 (PEA, Mod, PA) 4,320 (RF, RF 3A)/ 59,000  8,040 (PEA) 8,020 (Mod)/ 125,100 (PEA) 125,000 (Mod)  7,240/ 114,100  2,160/ 43,200  2,110/ 41,600  1,970/ 41,600  4,760 (PEA) 4,770 (Mod)/ 81,000   3,490/ 62,600  2,700/ 39,000  2,460/ 29,300  2,220/ 32,800  3,930 (PEA) 4,060 (Mod)/ 60,100 (PEA) 61,400 (Mod)  3,450/ 57,100  2,560/ 30,500  2,840/ 49,900  1,650/ 23,600  6,270/ 106,200  1,550/ 19,000  36,860/ 573,400  29,140/ 457,700  24,880/ 401,200  24,880/ 401,200  24,900/ 401,200  Cubic Feet of Merchantable Timber to be removed (conifers > 9”)6  7,400 (PEA, PA) 7,500 (RF, RF 3A)  7,500  40,000  85,000 (PEA)  84,900 (Mod)  76,600  28,000  26,800  26,800  61,900   47,700  27,700  19,100  22,300  42,200   (PEA) 43,200 (Mod)  40,000  21,300  35,500  16,700  74,900  12,900  401,300  318,900  277,500  277,500  277,500  Cubic Feet of Biomass to be Removed (including hazard trees)6  2,900  2,900  19,000  40,100  37,500  15,200  14,800  14,800  19,100   14,900  11,300  10,200  10,500  17,900 (PEA) 18,300 (Mod)  17,100  9,200  14,400  6,900   31,300  6,100  172,200  138,800  123,700  123,700  123,700  Northern Goshawk Habitat in Permanent ROW within TRPA Disturbance Zones, Nonurban Areas (Acres)4  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  1.9  1.4  3.3  0  0  0  0  Northern Goshawk Habitat in Permanent ROW within USFS PACs (Acres)4  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  0  California Spotted Owl Habitat in Permanent ROW within USFS PACs (Acres)4  0  0  0  0  0  0  0  0  1.2  0.8  5.0  3.7  1.8  0  0  0  0  0  0  0  6.2  4.9  2.6  2.6  2.6  Notes: PEA = Alternative 1 (PEA Alternative) Mod = Alternative 2 (Modified Alternative) RF = Alternative 3 (Road Focused Alternative) RF 3A = Alternative 3A (Road Focused Alternative with Double-Circuit Option) PA = Alternative 4 (Proposed Alternative) DC = Double-Circuit Segment  * Mod, RR, RF 3A, and PA Alternatives would be double circuited. See Table ES-1B.  1 Values of zero are provided because in these Segments the 625 Line is placed on the same poles as the 650 Line in a double-circuit configuration. Project features and impacts are attributed to the 650 Line for these Segments under RF and PA Alternative. 2 Many of the new access ways would consist of short spur roads connecting existing roadways to nearby portions of the power line ROW, but are included in the mileage calculations.  3 Sensitive habitat types include montane riparian, wet montane meadow, seasonal wetland, fresh emergent wetland, and open water.  4 Where the new power line corridor would follow and expand the width of the existing 625 Line corridor, acreages include only areas within the newly-disturbed expansion area (i.e., the acreages do not include the existing disturbed/managed corridor). 5 This value accounts for SEZ in the permanent ROW. Due to the limited footprint of the power poles and the ability to span most sensitive habitats, much of this acreage may not be impacted. SEZ refers to areas mapped specifically as SEZ by TRPA within the Tahoe Basin portion of the ROW.  SEZ acreage in the ROW includes all of the sensitive habitat acreages that occur within the Tahoe Basin portion of the ROW (montane riparian, open water, wet montane meadow, and seasonal wetland), plus additional area not mapped and quantified as one of the habitats types.    6 Data source: Calpeco 925 and 650 Electrical Line Upgrade Project: Supplemental Forestry and Vegetation Management Report, Forester’s Co-Op, May 2013. These totals do not include the temporary impacts associated with removal of the existing 625 Line. Data have been rounded.   Table ES-1b Alternatives Comparison Summary for the 650 Line  Project Characteristic, Resource, Impact  650-1  650-2  650-3  650-4  650-6  650-7  650 Line Subtotals by Alternative  650-1 (PEA)  DC OH-1 (RF & PA)  DC OH-1A (RF 3A)  DC OH-3 (Mod)  650-2 (PEA)  DC OH-2 (RF, RF 3A, & PA)  DC OH-4 (Mod)  650-3 (PEA, Mod, RF, RF 3A, & PA)  650-4  (PEA & PA)  650-4A (Mod)  650-4B  (RF & RF 3A)  650-6 (PEA, Mod, RF, RF 3A, & PA)  650-7 (PEA, Mod, RF, RF 3A, & PA)  PEA  Mod  RF  RF 3A  PA  Total Poles  32  32  41  28  41  41  39  111  31  30  51  21  11  247  240  267  276  247  Total Stringing Sites  2  4  2  4  6  6  4  9  3  3  4  3  2  25  25  28  26  27  Miles of Transmission Line  1.3  1.3  1.4  1.2  2.0  2.0  2.34  5.0  1.7  1.6  2.9  1.1  0.5  11.5  11.7  12.7  12.7  11.5  Miles of New Access Way  1.8  1.2  0  1.2  1.8  1.8  3.3  4.6  0  0  0  0  0  8.3  9.1  7.6  6.4  7.6  Miles of New Access Way on Slopes >20%  0.3  0.2  0  0.3  1.0  1.0  2.2  2.0  0  0  0  0  0  3.2  4.5  3.1  3.0  3.1  Miles of Existing Roads Requiring Improvement  0  0  0  0  0  0  0.1  0  0  0  0  0  0  0  0.1  0  0  0  Miles of Existing Roads Requiring Improvement on Slopes >20%  0  0  0  0  0  0  0.1  0  0  0  0  0  0  0  0.1  0  0  0  Miles of Existing Roads Requiring No Improvement (Paved and Dirt)  2.3  5.1  3.8  3.8  2.2  9.3  7.4  8.3  4.2  4.2  6.3  0.7  0  17.7  24.3  29.6  28.4  29.6  Miles of existing USFS system roads to be used (no improvement)  0  0.5  0.5  0.5  0.2  4.1  4.1  0  0  0  0  0  0  0.26  4.6  4.6  4.6  4.6  Miles of Existing USFS system roads to be used (improved)  0  0  0  0  0  0  0.1  0  0  0  0  0  0  0  0.1  0  0  0  Miles of new access ways on USFS Land  0.9  0.5  0  1.0  1.3  1.3  2.3  0  0  0  0  0  0  2.2  3.3  1.8  1.3  1.8  Acreage of Temporary Disturbance (including stringing sites)   4.6  6.4  1.5  6.7  5.9  2.0  2.0  19.2  7.0  6.8  11.5  4.6  3.1  44.4  42.4  46.7  41.8  42.3  Acreage of Permanent Disturbance (including access ways)   5.2  8.6  10.7  7.1  13.9  17.8  28.6  25.6  8.2  7.7  15.6  5.4  2.2  69.1  76.6  75.2  77.3  67.8  Acreage of Sensitive Habitat Types Within Permanent ROW2,3  0.4  0.8  0.2  0.7  0.1  0.1  0.2  3.4  4.3  4.5  0  0.7  0  8.9  9.5  5.0  4.4  9.3  Acreage of SEZ Within ROW4  0.8  1.6  0.3  1.5  0.2  0.2  0.2  0  0  0  0  0  0  1.0  1.7  1.8  0.5  1.8  Hazard Trees (Total Number of Hazard Trees/Cubic Foot Volume)5  10/ 800  10/ 800  0/ 200  20/ 2,200  30/ 3,300  30/ 3,300  90/ 11,900  50/ 6,800   0/ 0  0/ 0  0/ 0  0/ 0  0/ 0  90/ 10,900  160/ 20,900  90/ 10,900  80/ 10,400  80/ 11,000  Trees to be Removed (Total Number of Trees >1” DBH/Cubic Foot Volume)5  4,050/ 31,500  4,070/ 33,700  2,970/ 20,600  5,530/ 50,000  2,570/ 37,900  2,570/ 37,900  8,120/ 136,600  10,260/ 116,100 (PEA, Mod) 116,200 (RF, RF 3A, PA)  0/ 0  1/ 0  360/ 2,100  790/ 6,500  680/ 4,000   18,340/ 195,900  25,380/ 313,200  18,730/ 200,400  17,620/ 187,200  18,360/ 198,200  Cubic Feet of Merchantable Timber to be removed (conifers > 9”)5  20,400  22,100  13,000  32,900  25,400  25,400  94,700  72,500 (PEA. Mod, PA) 72,400 (RF, RF 3A)   0  0  1,200  3,800  2,300   124,400  206,200  127,200  118,300  126,100  Cubic Feet of Biomass to be Removed (including hazard trees)5  11,200  11,600  7,600  17,100  12,400  12,400  41,900  43,600 (PEA, Mod) 43,700  (RF, RF 3A, PA)  0  0  900  2,700  1,700 (PEA, Mod, PA) 1,600 (RF, RF 3A)   71,500  106,900  72,900  69,000  72,100  Northern Goshawk Habitat in Permanent ROW within TRPA Disturbance Zones, Nonurban Areas (Acres)3  0.6  1.6  0  3.6  0  0  3.5  0  0  0  0  0  0  0.6  7.1  1.6  0  1.6  Northern Goshawk Habitat in Permanent ROW within USFS PACs (Acres)3  0.1  0.2  0  0.2  0  0  0  0  0  0  0  0  0  0.1  0.2  0.2  0  0.2  California Spotted Owl Habitat in Permanent ROW within USFS PACs (Acres)3  0.1  0.4  0  0.4  0  0  0  0  0  0  0  0  0  0.1  0.4  0.4  0  0.4  Notes: PEA = Alternative 1 (PEA Alternative) Mod = Alternative 2 (Modified Alternative) RF = Alternative 3(Road Focused Alternative) RF 3A = Alternative 3A (Road Focused Alternative with Double-Circuit Option PA = Alternative 4 (Proposed Alternative) DC = Double-Circuit Segment   1 Many of the new access ways would consist of short spur roads connecting existing roadways to nearby portions of the power line ROW, but are included in the mileage calculations.  2 Sensitive habitat types include montane riparian, wet montane meadow, seasonal wetland, fresh emergent wetland, and open water.  3 Where the new power line corridor would follow and expand the width of the existing 625 Line corridor, acreages include only areas within the newly-disturbed expansion area (i.e., the acreages do not include the existing disturbed/managed corridor). 4 This value accounts for SEZ in the permanent ROW. Due to the limited footprint of the power poles and the ability to span most sensitive habitats, much of this acreage may not be impacted. SEZ refers to areas mapped specifically as SEZ by TRPA within the Tahoe Basin portion of the ROW.  SEZ acreage in the ROW includes all of the sensitive habitat acreages that occur within the Tahoe Basin portion of the ROW (montane riparian, open water, wet montane meadow, and seasonal wetland), plus additional area not mapped and quantified as one of the habitats types.    5 Data source: CalPeco 925 and 650 Electrical Line Upgrade Project: Supplemental Forestry and Vegetation Management Report, Forester’s Co-Op, May 2013. These totals do not include the temporary impacts associated with removal of the existing 625 Line. Data have been rounded. 6 This is a smaller total because some of the roads used for the 650 Line under the PEA Alternative have been attributed to Segment 625-9, which is not the case for alternatives with double circuits.  Table ES-1c Alternatives Comparison Summary  Project Characteristic, Resource, Impact  625 Line Subtotals  650 Line Subtotals  Totals by Alternative  PEA  Mod  RF  RF 3A  PA  PEA  Mod  RF  RF 3A  PA  PEA  Mod  RF  RF 3A  PA  Total Poles  258  264  219  219  219  247  240  267  276  247  505  504  486  495  466  Total Stringing Sites  46  41  42  42  42  25  25  28  26  27  71  66  70  68  69  Miles of Power Line  15.7  12.1  12.6  12.6  12.6  11.5  11.7  12.7  12.7  11.5  27.2  23.8  25.3  25.3  24.1  Miles of New Access Way1  16.1  12.0  4.1  4.1  4.1  8.3  9.1  7.6  6.4  7.6  24.4  21.1  11.7  10.5  11.7  Miles of New Access Way on Slopes >20%  8.4  5.6  1.7  1.7  1.7  3.2  4.5  3.1  3.0  3.1  11.6  10.1  4.8  4.7  4.8  Miles of Existing Roads Requiring Improvement  1.2  1.1  0.7  0.7  0.7  0  0.1  0  0  0  1.2  1.2  0.7  0.7  0.7  Miles of Existing Roads Requiring Improvement on Slopes >20%  0.2  0.2  0.1  0.1  0.1  0  0.1  0  0  0  0.2  0.3  0.1  0.1  0.1  Miles of Existing Roads Requiring No Improvement (Paved and Dirt)  27.3  20.6  21.9  21.9  21.9  17.7  24.3  29.6  28.4  29.6  45.0  44.9  51.5  50.3  51.5  Miles of existing USFS system roads to be used (no improvement)  18.8  14.4  14.4  14.4  14.4  0.2  4.6  4.6  4.6  4.6  19.0  19.0  19.0  19.0  19.0  Miles of Existing USFS system roads to be used (improved)  0.5  0.4  0  0  0  0  0.1  0  0  0  0.5  0.5  0  0  0  Miles of new access ways on USFS Land1  13.4  10.0  2.8  2.8  2.8  2.2  3.3  1.8  1.3  1.8  15.6  13.3  4.6  4.1  4.6  Acreage of Temporary Disturbance (including stringing sites)   62.1  51.2  65.2  65.2  65.3  44.4  42.4  46.7  41.8  42.3  106.5  93.6  111.9  107.0  107.6  Acreage of Permanent Disturbance (including access ways)   118.8  91.7  67.5  67.5  67.5  69.1  76.6  75.2  77.3  67.8  187.9  168.3  142.7  144.8  135.3  Acreage of Sensitive Habitat Types Within Permanent ROW2,3  1.1  0.7  0.7  0.7  0.7  8.9  9.5  5.0  4.4  9.3  10.0  10.2  5.7  5.1  10.0  Acreage of SEZ Within ROW4  2.2  1.8  1.9  1.9  1.9  1.0  1.7  1.8  0.5  1.8  3.2  3.5  3.7  2.4  3.7  Hazard Trees (Total Number of Hazard Trees/Cubic Foot Volume)5  310/ 37,600  250/ 31,300  240/ 28,600  240/ 28,600  240/ 28,700  90/ 10,900  160/ 20,900  90/ 10,900  80/ 10,400  80/ 11,000  400/ 48,600  410/ 52,200  330/ 39,600  320/ 39,000  330/ 39,600  Trees to be Removed (Total Number of Trees >1” DBH/Cubic Foot Volume)5  36,860/ 573,400  29,140/ 457,700  24,880/ 401,200  24,880/ 401,200  24,900/ 401,200  18,340/ 195,900  25,380/ 313,200  18,730/ 200,400  17,620/ 187,200  18,360/ 198,200  55,200/ 769,400  54,520/ 770,800  43,600/ 601,500  42,500/ 588,400  43,260/ 599,400  Cubic Feet of Merchantable Timber to be removed (conifers > 9”)5  401,300  318,900  277,500  277,500  277,500  124,400  206,200  127,200  118,300  126,100  525,600  525,100  404,800  395,800  403,600  Cubic Feet of Biomass to be Removed (including hazard trees)5  172,200  138,800  123,700  123,700  123,700  71,500  106,900  72,900  69,000  72,100  243,700  245,700  196,600  192,600  195,800  Northern Goshawk Habitat in Permanent ROW within TRPA Disturbance Zones, Nonurban Areas (Acres)3  3.3  0  0  0  0  0.6  7.1  1.6  0  1.6  3.9  7.1  1.6  0  1.6  Northern Goshawk Habitat in Permanent ROW within USFS PACs (Acres)4  0  0  0  0  0  0.1  0.2  0.2  0  0.2  0.1  0.2  0.2  0  0.2  California Spotted Owl Habitat in Permanent ROW within USFS PACs (Acres)4  6.2  4.9  2.6  2.6  2.6  0.1  0.4  0.4  0  0.4  6.3  5.3  3.0  2.6  3.0  Notes: PEA = Alternative 1 (PEA Alternative) Mod = Alternative 2 (Modified Alternative) RF = Alternative 3 (Road Focused Alternative) RF 3A = Alternative 3A (Road Focused Alternative with Double-Circuit Option) PA = Alternative 4 (Proposed Alternative)  1  Many of the new access ways would consist of short spur roads connecting existing roadways to nearby portions of the power line ROW, but are included in the mileage calculations.  2 Sensitive habitat types include montane riparian, wet montane meadow, seasonal wetland, fresh emergent wetland, and open water.  3 Where the new power line corridor would follow and expand the width of the existing 625 Line corridor, acreages include only areas within the newly-disturbed expansion area (i.e., the acreages do not include the existing disturbed/managed corridor). 4 This value accounts for SEZ in the permanent ROW. Due to the limited footprint of the power poles and the ability to span most sensitive habitats, much of this acreage may not be impacted. SEZ refers to areas mapped specifically as SEZ by TRPA within the Tahoe Basin portion of the ROW.  SEZ acreage in the ROW includes all of the sensitive habitat acreages that occur within the Tahoe Basin portion of the ROW (montane riparian, open water, wet montane meadow, and seasonal wetland), plus additional area not mapped and quantified as one of the habitats types.    5 Data source: Calpeco 925 and 650 Electrical Line Upgrade Project: Supplemental Forestry and Vegetation Management Report, Forester’s Co-Op, May 2013. These totals do not include the temporary impacts associated with removal of the existing 625 Line. Data have been rounded.   Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  4.2 Land Use        4.2-1. Introduce uses not listed as permissible in the Plan Area Statement (PAS) or Community Plan, or expand or intensify an existing non-conforming use such that substantial land use conflicts or incompatibility would occur. All components of the action alternatives are listed as permissible in the applicable PASs and Community Plans, except the existing distribution underbuild on the 625 Line within the Lower Truckee (003) PAS and the proposed upgrade of the Kings Beach Substation in the Martis Peak (019) PAS. The existing distribution underbuild in the Lower Truckee (003) PAS is a non-conforming use, but the relocation of the underbuild to the upgraded power poles would neither expand nor intensify this use because the distribution underbuild would simply be moved to the new poles—the capacity, conductor, and related infrastructure would not be altered. The proposed amendment to the Martis Peak (019) PAS would add “Public Utility Center” to the list of permissible uses, would accommodate the expanded substation in the most appropriate location (in the location of the existing substation and more distant from the residential area than would otherwise be allowed), and would allow the decommissioning of the Brockway Substation. The proposed access ways would be accessory to the power lines. The action alternatives would include uses that are listed as both “allowable” and “special” by TRPA Code. The findings in Subsection 21.2.1 of the TRPA Code can be made for those project components defined as special uses in the applicable PAS/Community Plan. Therefore, because the action alternatives would be permissible with the adoption of the amendment to the Martis Peak (019) PAS and necessary special use findings could be made, they would not expand or intensify an existing non-conforming use.   LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.2-2. Consistency with land use plans, policies, and regulations. Construction, operation, and maintenance of the project have the  LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  o identification of compensatory mitigation sites and criteria for selecting these mitigation sites; o in kind reference habitats for comparison with compensatory riparian habitats (using performance and success criteria) to document success; o monitoring protocol, including schedule and annual report requirements (Compensatory habitat shall be monitored for a minimum of five years from completion of mitigation, or human intervention (including recontouring and grading), or until the success criteria identified in the approved mitigation plan have been met, whichever is longer.); o ecological performance standards, based on the best available science and including specifications for native riparian plant densities, species composition, amount of dead woody vegetation gaps and bare ground, and survivorship; at a minimum, compensatory mitigation planting sites must achieve 80 percent survival of planted riparian trees and shrubs by the end of the five-year maintenance and monitoring period or dead and dying trees shall be replaced and monitoring continued until 80 percent survivorship is achieved; o corrective measures if performance standards are not met; o responsible parties for monitoring and preparing reports; and o responsible parties for receiving and reviewing reports and for verifying success or prescribing implementation or corrective actions.  4.7-8. Effects on wildlife and fish movement corridors. Known animal movement corridors in the study area include the migratory route of the Loyalton-Truckee mule deer herd and streams that function as migratory and movement routes for fish. Construction activities could cause temporary disturbances to mule deer, fish movements and habitat use. However, the project would not create local, watershed-, or landscape-level barriers  LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  until 80 percent survivorship is achieved; o corrective measures if performance standards are not met; o responsible parties for monitoring and preparing reports; and o responsible parties for receiving and reviewing reports and for verifying success or prescribing implementation or corrective actions.  4.7-3. Disturbance or loss of special-status plants. Implementing the action alternatives would result in direct removal and disturbance of Plumas ivesia and habitat that could be occupied by other special-status plant species. Special-status plants that are not directly removed or physically damaged could be adversely affected by habitat modification or degradation. APMs included in the project design would minimize, and in some instances, avoid potential adverse effects on special-status plants. Through implementation of APMs, the action alternatives would not substantially affect the abundance or distribution of any special-status species (either directly or through habitat modifications).  LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.7-4. Tree removal and loss of late seral/old growth forest. Implementing the action alternatives would result in substantial tree removal, as defined by TRPA, and could result in the loss of late seral/old growth forest stands, which could interfere with attainment of late seral/old growth forest threshold standards.   S (Alts. 1-4)  Mitigation Measure 4.7-4 (Alts. 1-4): Conduct a Tree Survey; Avoid Late Seral/Old-Growth Forest; Compensate for Loss of Trees. A Registered Professional Forester (RPF) shall conduct a focused tree survey to identify, map, and tabulate the number of trees in each relevant size class (6 inches or greater on non-Federal lands in Placer County, greater than 14 inches within the jurisdiction of TRPA, greater than 24 inches eastside, greater than 30 inches westside) that would be removed as a result of the project.  Following completion of the focused tree survey, a timber harvest/tree removal plan shall be prepared by a RPF. The plan shall include applicable APMs and additional necessary prescriptions for tree removal, water quality protection, protection of preserved trees, slash disposal, fire protection, and tree replacement. The plan shall contain all information required to be in a tree information report under the Placer County tree ordinance, for obtaining a tree  LTS (Alts. 1-4)  4.7-9. Loss of habitat for USFS management indicator species. Implementation of the action alternatives could affect habitat for nine USFS Management Indicator Species (MIS). With integration of APMs into project design to minimize, avoid, and compensate for impacts to biological resources, the project would not result in a substantial loss of habitat for any MIS, alter existing trends in any MIS habitat, or lead to a change in distribution of an MIS across the Sierra Nevada bioregion.   LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.8 Recreation        4.8-1. Result in a substantial decrease or loss of public access to any lake, waterway, or public lands. Construction would require temporary trail closures and access restrictions in some portions of the project area during the spring and summer, including on public lands used for recreation, to ensure public safety. Construction activities would not occur in winter months and would not affect winter recreation activities in the project area. Temporary closures may also be necessary on an infrequent basis during project operation for facility maintenance. The applicant has committed to avoidance of construction during known, permitted recreation events in the project area; advance notification of all construction activities to the public, USFS, and other agencies with jurisdiction over project area lands; and provision of adequate signage and alternate routes for any longer term closures, estimated to be up to one day in any given location. Construction is projected to occur in such a manner that closures would be short-term and of limited duration while numerous other facilities and trails in the region would remain open for use.  LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.8-2. Diminish quality of recreation experience. Construction would require use of passenger and construction vehicles and equipment, including haul trucks, mowers, excavators, front-end  LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.   LTS (Alts. 1-4)  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  that would impair movement, redirect migration, or prevent the use of traditional habitats throughout a species range.  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  potential to result in conflicts with some of the policies or regulations adopted by relevant federal, state, and regional (i.e., TRPA) agencies with jurisdiction over the project. However, APMs (see Chapter 3, Project Alternatives) are included as part of the project. Appendix G of this document contains an analysis of the consistency of the project with all applicable policies adopted for the purpose of avoiding or mitigating an environmental effect, and references specific APMs, impact analyses, and mitigation measures that would preclude any policy conflicts and reduce plan consistency impacts to less-than-significant levels.  4.3 Forestry Resources        4.3-1. Conflict with or cause rezoning of forest land, timberland, or timberland production zone (TPZ). Implementation of the action alternatives would not result in a conflict with existing Placer County forest land/timberland-related zoning or cause rezoning of forest land, timberland, or TPZ located in the project footprint (i.e., FOR, FOR-B-X-160 AC. MIN., RF-B-X 10 AC. MIN., and TPZ). Electric lines are allowed as proposed without land use permit approval under the Placer Zoning Ordinance.   NI (Alts. 1-4)  No mitigation is required for any of the alternatives.  NI (Alts. 1-4)  4.3-2. Conversion of forest land to non-forest uses or loss of forest land. Implementation of the action alternatives would result in the removal of between approximately 47,100 (Alt. 4) and 58,000 (Alt. 1) trees in up to 219.8 acres of forest land plus hazard tree border zones as part of project construction and long-term vegetation management in the power line ROW and in new access ways. Considering forest regeneration on land currently maintained in the existing 625 Line ROW, overall permanent forest land impact would be between 66.1 acres (Alt. 4) and 107.0 acres (Alt. 2). Tree removal would not result in substantial changes to adjacent stand structure or regional forest land composition or distribution. Forest land would not be lost or converted to a non-forest use as project-related activities are compatible uses with forest land zoning designations in the project area.   LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  loaders, chain saws, chippers, and helicopters. Such activity has the potential to create air emissions, dust, noise, objectionable odors, and visual impacts that could diminish the quality of the recreation experience for users in the vicinity. Permanent project elements (e.g., steel poles, conductor, new and expanded access ways, vegetation management areas) would also be visible in portions of the project area used for recreation and could contribute to diminished quality of recreation experience. As elements of the project, the applicant has committed to implement APMs relative to recreation, scenic, noise, and air quality to reduce or avoid potential adverse impacts in these areas. Construction activities would be temporary, limited to smaller areas of active construction at any given time, and would implement APMs in a variety of technical areas.   4.8-3. Adverse effects associated with new or expanded recreation facilities. The project does not propose new recreation facilities or require the construction or expansion of recreation facilities. The new access ways would not be designated or intended for use as recreational facilities and barriers to access by motorized recreational vehicles would be placed at the entrance to the access ways. However, due to unrestricted public access on USFS land, it is possible that unsanctioned use of the access ways for hiking or skiing could occur. Such use would likely be opportunistic and therefore limited in numbers, and signage and barriers would be in place to discourage unauthorized use.  LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.9 Heritage, Cultural, and Paleontological Resources        4.9-1. Damage to or destruction of documented significant heritage and cultural resources. The area of potential effect (APE) for the action alternatives contains between nine (Alternative 3) 17 (Alternative 1) documented heritage and cultural resources recommended or considered eligible for listing in the National Register of Historic Places or California Register of Historical Resources. Construction of the action alternatives could result in a  PS (Alts. 1-4)  No feasible mitigation has been identified.  SU (Alts. 1-4)  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  4.3-3. Change in existing environment that could result in conversion of forest land to non-forest use. Project activities are compatible with Placer County zoning and do not result in zoning changes that could promote growth. Although the proposed project responds to growth planned/authorized by others, it does not itself promote development that could result in forest land conversion. Implementation of the action alternatives would not involve additional changes in the existing environment which, due to their location or nature, could temporarily or permanently result in conversion of forest land to a non-forest use.   NI (Alts. 1-4)  No mitigation is required for any of the alternatives.  NI (Alts. 1-4)  4.4 Scenic Resources        4.4-1. Cause inconsistency with adopted plans. The Tahoe City Community Plan (1994) suggests relocation of the Tahoe City Substation to a specific site known as “the Chimneys” as a means of removing it from public view and thereby improving scenic quality. This action is also defined as Scenic Program Project #135 in the Scenic Quality Improvement Program. Although the Roadway Travel Unit was not in attainment of scenic thresholds at the time substation relocation was recommended, it is now in attainment and has been since 2006. The action alternatives propose to rebuild the Tahoe City Substation in its current location and screen the facility from public view.  LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.4-2. Create views of rebuilt power lines or other project components from sensitive locations. The existing 625 and 650 Lines would be rebuilt using larger poles that would be more conspicuous than the existing line in views from certain public recreation areas, bike trails, and scenic roadway corridors. Implementation of proposed APMs would minimize scenic effects during construction through specific screening and management practices; require use of specific materials, colors, and textures for project elements; and modify power pole and line placement such that views from sensitive locations and scenic resources would be  LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  substantial adverse change in the significance of one or more of these resources.   4.9-2. Damage to or destruction of undocumented significant heritage and cultural resources. Most of the APE has been intensively surveyed for heritage and cultural resources. However, there are portions of the APE where surveys have not yet been completed. In areas that have been surveyed, there also remains a potential for unanticipated, previously unidentified subsurface resources to be discovered during construction. Newly discovered heritage and cultural resources could be eligible for listing in the National Register of Historic Places or California Register of Historical Resources and could be adversely affected during project construction.   PS (Alts. 1-4)  No feasible mitigation has been identified.  SU (Alts. 1-4)  4.9-3. Unanticipated discovery of human remains during construction. One historic cemetery is located within the APE for the existing and proposed 650 Line. Although there is a low potential for human remains to be discovered during ground disturbance for the project, construction activities would have the potential to disturb human remains, including those interred outside of formal cemeteries.   PS (Alts. 1-4)  No feasible mitigation has been identified.  SU (Alts. 1-4)  4.9-4. Discovery of paleontological resources during construction. Due to the known presence of paleontological resources in the region, construction activities in the Mehrten Formation geologic unit have the potential to disturb or destroy newly discovered paleontological resources. However, implementation APMs would prevent substantial damage to important paleontological resources.   LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.10 Hazards and Hazardous Materials        4.10-1. Create a significant hazard to the public or the environment through the routine transport, use, or disposal of hazardous materials. Construction and ongoing operations would require the use of certain materials such as fuels, oils, solvents,  LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  existing structures, and installation of new structures associated with the action alternatives could increase the potential for soil erosion due to vegetation removal, soil disturbance, and soil compaction. However, implementation of design features, proposed APMs, and permit conditions would reduce the potential for impact.  4.5-3. Other soil hazards. Construction of the action alternatives could occur in expansive or unstable soils. Also, because of the variable and steep topography across the study area, construction of the action alternatives could create slope instability. Expansive soils can change in volume, causing damage to structures or foundations. The Natural Resource Conservation Service soil surveys indicate that some moderately expansive soils may exist in the study area. Also, because portions of the study area are located on sloping ground and installation of poles and access ways would require excavations, there is a potential for these activities to create slope instability. Because a geotechnical study of the project area would be completed and recommendations from a resulting Geotechnical Engineering Report (APM SOILS-2) would be implemented prior to construction, potentially expansive or unstable soils and slope instability would be identified and avoided, or mitigated through specialized construction methods.   LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.5-4. Loss of availability of a known mineral resource or locally important mineral resource recovery site. The existing 132/650 Line (Segment 650-6) crosses an important mineral resource area. The action alternatives would involve replacing the existing wood poles along this segment with steel poles. Construction would occur within the existing ROW and would not alter existing conditions regarding access to mineral resources in this area.   NI (Alts. 1-4)  No mitigation is required for any of the alternatives.  NI (Alts. 1-4)  4.5-5. Land coverage. Adequate allowable land coverage figures are available for all increases in coverage associated with the  LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  and other chemical products that, in larger quantities, could pose a potential hazard to the public or the environment if improperly used or inadvertently released. During operations of the project, the potential would exist that a transformer could fail, resulting in a spill of mineral oil. However, use of hazardous materials at the site for construction, operation, and maintenance would be in compliance with multiple federal, state, and local regulations, including federal regulations as outlined in Title 40 Code of Federal Regulations Part 112, which require implementation of a Spill Prevention, Control, and Countermeasure Plan.   4.10-2. Create a significant hazard to the public as a result of blasting activities. Blasting could be conducted as part of project construction to remove or break up rock outcrops. If not conducted properly, blasting could create a hazard to construction personnel and the public.   PS (Alts. 1-4)  Mitigation Measure 4.10-2 (Alts. 1-4): Implement Blasting Safety Measures. If blasting is required as part of project construction, CalPeco shall hire a blasting contractor licensed by the Federal Bureau of Alcohol, Tobacco, and Firearms and who possesses all other necessary licenses and certifications applicable to blasting in the project area. Prior to construction activities that require the use of explosives, the blasting contractor shall prepare and submit a Blasting Safety Plan (or similar document as required) to the Placer County Engineering and Surveying Division and the local fire protection district or department in which the blasting activity will take place. The plan shall, at a minimum, address the following. 〉 Evidence of licensing as required by the US Department of Justice, Bureau of Alcohol, Tobacco, Firearms and Explosives, experience, and qualifications of all members of the blasting team. 〉 Pre-blast notifications to the local fire department, residents, landowners, land management agencies, utilities, and others potentially affected by blasting operations. 〉 The means for safe transportation and on-site storage and security of explosives in accordance with local, state and federal regulations. 〉 The minimum acceptable weather conditions for blasting. 〉 Minimum clearance distances between blasting and nearby land  LTS (Alts. 1-4)  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  action alternatives, in accordance with the TRPA land classification system and land coverage requirements. The applicant would secure the purchase or transfer of all required coverage and resolve any excess coverage mitigation requirements prior to groundbreaking and acknowledgement of the TRPA permit.   4.6 Hydrology and Water Quality        4.6-1. Violate any federal, state, regional, or TRPA water quality standards or waste discharge requirements, or otherwise substantially degrade surface or groundwater quality. Construction of the action alternatives would result in temporary soil disturbance along the upgraded utility alignment, new access ways and improved road sections, and staging areas. Soil disturbance associated with these construction activities could cause accelerated soil erosion and sediment loss that could be transported to nearby water bodies. Use of hazardous materials during construction (e.g., fuels, lubricants) could result in the release of these materials into nearby water bodies. Construction dewatering could also provide a mechanism for contaminant discharges. These short-term construction impacts would be avoided or minimized through adherence to various federal, state, and local laws, regulations, and programs which require implementation and continual monitoring and maintenance of best management practices (BMPs) to protect water quality during construction. Various measures included as part of the proposed project would further reduce the risk of water quality degradation.   LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.6-2. Increase the rate or amount of stormwater runoff so that it would exceed the capacity of existing or planned stormwater drainages, infiltration, and treatment systems or facilities resulting in increased sources of pollutants reaching surface waters or causing detrimental flooding to property or infrastructure. The action alternatives would include some increases in impervious surfaces associated with pole and  LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  uses. 〉 Traffic control standards and traffic safety measures (if applicable). 〉 Requirement for provision and use of personal protective equipment. 〉 Minimum standoff distances and description of blast impact zones and procedures for clearing and controlling access to the impact zones. 〉 Procedures for handling, setting, wiring, and firing explosives. Also, procedures for handling misfires per federal code. 〉 Type and quantity of explosives and description of detonation device. Sequence and schedule of blasting rounds, including general method of excavation, lift heights, etc. 〉 Methods of matting or covering of blast area to prevent flyrock and excessive air blast pressure (where applicable). 〉 Dust control measures in compliance with applicable air pollution control regulations (to interface with general construction dust control plan). 〉 Emergency Action Plan to provide emergency telephone numbers and directions to medical facilities. Procedures for action in the event of injury. 〉 Storage of and access to Material Safety Data Sheets for each explosive or other hazardous materials to be used. 〉 Description of the insurance for the blasting work.  4.10-3. Potential human health hazards from exposure to existing on-site hazardous materials. Construction could expose workers and the public to hazardous materials currently in the construction zone, and hazardous materials currently onsite could create environmental health hazards if left in place.   PS (Alts. 1-4)  Mitigation Measure 4.10-3 (Alts. 1-4): Prepare and Implement a Hazardous Materials Contingency Plan. A hazardous materials contingency plan shall be prepared that describes the necessary actions that would be taken if evidence of contaminated soil or groundwater is encountered during construction. The contingency plan shall identify evidence that could indicate potential hazardous materials contamination, including soil discoloration, petroleum or chemical odors, presence of USTs, or buried building material. The plan shall include  LTS (Alts. 1-4)  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  foundation installations and upgrading of two substations. Any increase in impervious surfaces associated with these activities would be relatively small and only a small portion would occur in areas currently served by existing or planned stormwater facilities. There is little potential to increase the amount or rate of stormwater runoff in locations served by drainage infrastructure in a manner that would exceed the capacity of those existing or planned stormwater facilities or cause detrimental flooding to property or infrastructure. In addition, all installations of the action alternatives would need to comply with stringent requirements for stormwater and erosion control contained in the Lahontan Water Quality Control Plan, the Lake Tahoe Total Maximum Daily Load Program, and existing National Pollutant Discharge Elimination System permits. Therefore, if adverse increases in runoff were possible in a particular area, compliance with these plans and programs would ensure that adverse effects were avoided.   4.6-3. Substantially alter existing drainage patterns or alter the course or direction of any water body in a manner that may result in detrimental flooding to property or infrastructure or substantial erosion or siltation that may be carried to surface waters. Although some temporary access ways required for implementation of the action alternatives may cross creeks and drainages, the crossings would only be temporary and would be required under the National Pollutant Discharge Elimination System permits and stormwater pollution prevention plan to install and remove temporary bridges or adequate diversions that would maintain conveyance of anticipated flows without causing aggravated erosion or siltation within the waterway.  A portion of the proposed access ways would occur in mountainous terrain resulting in steep grades that could intercept and redirect natural drainages or instigate accelerated erosion and rilling. Without adequate erosion control and drainage  S (Alts. 1-4)  Mitigation Measure 4.6-3a (Alts. 1-4): Follow USFS Guidance on Locating and Designing Roads to Protect Water Quality and Incorporate Erosion Control BMPs for all New Access Ways or Improvements to Existing Roads. Avoid Constructing Access Ways Steeper than 15 Percent Gradient Where Feasible and When Required Implement Site-Specific Proven BMPs to Prevent Concentrated Runoff and Gullying.  During the project design process, the applicant shall follow USFS Guidance (USFS 2011) and coordinate directly with representatives of the LTMBU and Tahoe National Forest in their respective project areas to identify optimum siting, design and erosion control BMP type and placement for new access ways and modified access roads.  USFS guidance on locating and designing roads to minimize problems and risks to water, aquatic, and riparian resources includes (USFS 2011) the following.   LTS (Alts. 1-4)  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  measures to protect worker safety if signs of contamination are encountered (e.g., stopping work in the vicinity of the potential contamination), identify sampling and analysis protocols for various substances that might be encountered (e.g., volatile organic compounds, hydrocarbons, heavy metals), and list required regulatory agency contacts if contamination is found. The plan shall also identify legal and regulatory processes and thresholds for cleanup of contamination. The project applicant shall retain the services of a qualified environmental contractor to prepare the contingency plan. The plan, and obligations to abide by and implement the plan, shall be incorporated into the construction and contract specifications of the project. The requirements of the plan shall be incorporated in the APM and work practices training that would be implemented as part of APM HAZ-1.   4.10-4. Produce hazardous emissions or handle hazardous or acutely hazardous materials, substances, or waste within 0.25 mile of an existing or proposed school. Construction and ongoing operations would require the use of certain materials such as fuels, oils, solvents, and other chemical products that, in larger quantities, could pose a potential hazard to the public or the environment if improperly used or inadvertently released. Six schools are located within 0.25 mile of the project. However, use of hazardous materials at the site would be in compliance with federal, state, and local regulations.   LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.10-5. Conflict with an airport land use plan and potentially generate a safety hazard for people residing or working in the project area. Helicopters would be used for construction, but must follow Federal Aviation Administration regulatory requirements that would prevent conflicts with the Truckee Tahoe Airport Land Use Compatibility Plan (ALUCP) and generation of safety hazards.  Under Alternative 1 (PEA Alternative), Alternative 2 (Modified Alternative), and Alternative 4 (Proposed Alternative), portions of  PS (Alts. 1-4)  Mitigation Measure 4.10-5 (Alts. 1-4): Power Line Shall be Installed in Compliance with Height Requirements Approved by the Foothill Airport Land Use Commission.  If, as part of ALUC height review, any proposed power poles are classified as a hazard to flight by the ALUC, the pole heights shall be adjusted to conform with ALUC height requirements, as long as heights do not violate design and safety standards. Minor route adjustments within the existing 200-foot wide resource survey corridor may also be considered to assist in meeting height  LTS (Alts. 1-4)  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  designs these steeply inclined access ways (greater than 15 percent grade) could become a conduit for concentrated flow and substantial erosion.   〉 Fit the terrain, limit the need for excavation, and prevent damage to resources. 〉 Avoid riparian areas, wetlands, meadows, overly steep slopes and unstable landforms to the extent practicable.  〉 Use bridges or raised prisms with diffuse drainage to sustain flow patterns.  〉 Set crossing bottoms at natural channel bed and wet meadow surfaces.  〉 Balance cut and fills, consider full bench construction or mechanically stabilized fills on unstable slopes or slopes greater than 60 percent 〉 Design road surfaces to dissipate intercepted water via outsloping, insloping with drains or crowning with drains 〉 Reduce hydrologic connectivity of the road segment and limit connectivity to water crossings 〉 Incorporate stormwater and erosion controls and properly spaced cross drains to disperse flows 〉 Design stable ditch configurations and include energy dissipaters at culvert outlets Designs will also include minimizing road sections with 15 percent or steeper gradients and outsloping and designing an adequate number of cross-drains. BMPs could include rolling dips, waterbars, rock-dissipaters, or other measures sufficient to meet USFS standards.  Mitigation Measure 4.6-3b (Alts. 1-4): Incorporate into Annual Power Line Inspection and Maintenance Routines a Permanent ROW and Access Way/Road Inspection and Maintenance Program. Include observations and recordings of any aggravated compaction or erosion along the ROW and access ways/roads into the annual power line inspections. Note any evidence of rilling, gullying, rutting, or drainage capture along the ROW and access ways. Make repairs and implement measures in line with the USFS Guidance on  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  Segments 650-3 through 650-7 would be located in ALUCP Compatibility Zones C, D, and E, and in Height Review Overlay Zones. Most new, taller power poles would replace existing poles; no new poles would be placed within different or more sensitive Compatibility Zones. Portions of Segments 650-3 through 650-7 under Alternative 3 (Road Focused Alternative) occur in ALUCP Compatibility Zones B1, C, D, and E, and in Height Review Overlay Zones. New poles in Segment 650-4B would be placed within a more sensitive Compatibility Zone. Depending on site specific conditions, such as proximity to the runway and topography at the pole site, installing power poles that are taller than the existing poles could generate a safety hazard for aircraft entering or leaving the runways, which could also present a hazard to people residing or working in the project area.   requirements.  If a sufficient height reduction cannot be achieved, the power line in this area shall be installed underground.  4.10-6. Impair implementation or physically interfere with an adopted emergency response plan or emergency evacuation plan. Construction would create temporary construction-related traffic on local roadways and would require temporary lane/shoulder closures in work zones, resulting in traffic delays that could impair implementation of an emergency response plan or emergency evacuation plan. However, implementation of APMs would reduce the potential for conflicts with implementation of emergency response plans and allow evacuation plans to be implemented if necessary.   LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.10-7. Expose people or structures to a significant risk of loss, injury, or death involving wildland fires. The amount of human activity in the project area would increase during the construction period. The increase in human presence during fire season could result in an increased risk of fire. However, with integration of APMs as a part of project design that require the implementation of a Construction Fire Prevention and Suppression Plan and include other measures to minimize fire risk, project effects would be less than significant.  LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  eliminated or minimized.  4.4-3. Compliance with USFS Visual Quality Objectives. The 625 Line would be constructed within a new alignment on USFS lands within a ROW, and these areas would require new access. The visual effect of the newly cleared ROW, new access ways, and rebuilt power line would meet management goals for visual quality on USFS lands during construction and operation of the project.   LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.4-4. Result in adverse effects with respect to lighting or glare. The upgraded substations and conductors could introduce additional sources of lighting and glare that are more conspicuous than existing structures. Because substations would be rebuilt in the locations of existing substations (i.e., no new substations) and APMs would provide for: 1) use of non-specular conductor that is mechanically or chemically treated to reduce reflectivity, 2) use of non-reflective finishes on substation structures, and 3) screening of the rebuilt Tahoe City Substation through landscaping and other means, no substantial increase in lighting or glare is anticipated.   LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.5 Geology, Soils, Land Capability and Coverage        4.5-1. Exposure of people or structures to seismic hazards. The study area is not located within or adjacent to an Alquist-Priolo Earthquake Fault Zone. However, several faults are located in the project area that could subject project components to ground shaking and ground failure. Structures proposed as part of the action alternatives would be designed and constructed in accordance with the current minimum seismic safety and structural design requirements set forth in the California Building Code. Therefore, there would be no substantial increased risk of loss, injury, or death or property damage from strong ground shaking alone.   NI (Alts. 1-4)  No mitigation is required for any of the alternatives.  NI (Alts. 1-4)  4.5-2. Potential for soil erosion or soil compaction. Installing and removing power line structures, constructing and/or upgrading substations, upgrading and establishing access ways, removal of  LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  4.11 Public Services and Utilities        4.11-1. Create the need for new or physically altered government facilities to maintain adequate law enforcement response times. During construction, potential theft and vandalism at construction sites may increase demand for law enforcement services. However, it is standard practice for contractors to provide nighttime lighting for security at staging and material storage areas, and to employ security staff if needed. Therefore, no substantial increase in demand for law enforcement would occur during construction that would alter government services or create the need for additional government facilities that could cause significant impacts. Operations and maintenance of the upgraded lines would not generate a demand for law enforcement services appreciably different from existing conditions.   NI (Alts. 1-4)  No mitigation is required for any of the alternatives.  NI (Alts. 1-4)  4.11-2. Create the need for new or physically altered governmental facilities to maintain adequate fire protection response times. During construction, there would be a temporary increase in fire risk as a result of construction activities, which have the potential to ignite dry vegetation. A fire protection plan would be in place and a water truck would be available at all construction sites. Therefore, no substantial increase in demand for fire protection services would occur during construction that would alter government services or create the need for additional government facilities. Operations and maintenance of the upgraded lines would not result in increased demand for fire protection services, and because line access and monitoring ability would be improved in its new location, demand could be less.   LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.11-3. Create a water supply demand in excess of existing entitlements and resources. Water would be required during the construction period for dust abatement and fire suppression. Water would be obtained from existing hydrants in public ROW or trucked into areas not served by public water lines. During the  LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  Locating and Designing Roads to Protect Water Quality to reduce or eliminate any erosion issues including limiting public access via gates, plantings, or signage; minimizing compaction; interrupting, distributing and attenuating peak flows through rolling dips; check dams, and preventing road capture of drainages via culverts, fords crossings and other mechanisms.   4.6-4. Place structures within a 100-year flood hazard area that would impede or redirect flood flows. There are two locations where the action alternatives would place facilities within a 100-year flood hazard area. Given the small footprint of the proposed facilities, placement of poles in the flood hazard area would not appreciably impede or redirect flood flows.   LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.6-5. Intercept or alter the direction or rate of flow of groundwater or degrade groundwater quality. The action alternatives involve the subsurface installation of steel poles and self-supporting poles with concrete foundations that have the potential to intercept groundwater flows. Given the small diameter and large spacing of the single poles, it is unlikely that they would have an impact to groundwater direction or rate of flow; however the temporary interception of groundwater during pole excavation and dewatering activities could create the potential to introduce contaminants.   S (Alts. 1-4)  Mitigation Measure 4.6-5 (Alts. 1-4): Prepare and Implement a Dewatering and Discharge Plan. A dewatering and discharge plan shall be developed, submitted to TRPA and the LRWQCB for approval and implemented prior to initiating any excavation activities to protect groundwater resources in addition to surface waters in the event that groundwater is intercepted during project activities. The dewatering and discharge plan shall provide methods to protect groundwater during excavations from potential contaminant releases during equipment use and refueling, such as specific spill control and clean up and response measures in the vicinity of excavations. Additionally the dewatering and discharge plan shall include methods to collect and treat the sediment-laden water prior to releasing directly to a surface or groundwater source or demonstrate that it can be used to irrigate or applied as dust control without short-circuiting directly to surface waters.   LTS (Alts. 1-4)  4.7 Biological Resources        4.7-1. Disturbance or loss of common vegetation communities and wildlife habitats. Implementing the action alternatives would result in the removal or disturbance of up to 157 acres of common  LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  operations and maintenance phase, demand for water would be the same as under existing conditions. Overall project water demand would be minor relative to existing available supplies.   4.11-4. Exceed the capacity of a solid waste disposal facility. The action alternatives would generate solid waste during the construction phase. Some waste would be reused or recycled, while other waste would be taken to a landfill, and treated wood poles and other hazardous wastes would be transported to an approved facility, such as the US Ecology Nevada, Inc. treatment and disposal facility in Beatty, Nevada. Lockwood Regional Landfill has adequate capacity to accept construction waste generated by the project. There are numerous facilities available that can accept hazardous waste.  LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.11-5. Increase the risk of structural failure of, or substantially interfere with service from, existing utilities. Construction activities involving excavation and grading could potentially damage existing underground utilities, including pipelines for natural gas, water, and wastewater. Electrical service disruptions may also occur as lines are moved and replaced. Transfer of co-located utilities to new poles may result in temporary disruption of cable and telecommunication services.   LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.12 Traffic and Transportation        4.12-1. Create an adverse effect on existing transportation systems including highway, transit, bicycle, or pedestrian facilities. Temporary, construction-related traffic would be generated on the road network in the project area and temporary lane/shoulder closures in work zones would be required. Construction period impacts could result in a temporary disruption to various modes of surface travel (i.e., transit, automobile, truck, bicycle, and pedestrian); however, implementation of APMs would prevent and minimize adverse effects on the performance of these systems.   LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  vegetation communities and habitats, including Sierran mixed conifer forest, red fir forest, Jeffrey pine forest, and montane chaparral. Because these habitats are locally and regionally common and abundant, and implementation of APMs would minimize vegetation removal and require that habitat is restored to pre-project conditions in temporary construction areas, the action alternatives would not substantially reduce the size, continuity, or integrity of any common vegetation community or habitat type.   4.7-2. Disturbance or loss of sensitive habitats (jurisdictional wetlands, riparian vegetation, and SEZ). Implementing the action alternatives would result in direct removal and disturbance of sensitive habitats, including waters of the United States, waters of the state, riparian habitat, and SEZs.   S (Alts. 1-4)  Mitigation Measure 4.7-2a (Alts. 1-4): Compensate for Unavoidable Loss of Stream and Riparian Habitat. The following measures would be implemented to avoid or compensate for the loss or degradation of stream or riparian habitat, ensure consistency with Fish and Game Code Section 1602, and further reduce potential adverse effects on riparian habitats: 〉 CalPeco shall compensate for permanent riparian habitat impacts at a minimum of a 1:1 ratio through contributions to a CDFW approved wetland mitigation bank or through the development and implementation of a Compensatory Stream and Riparian Mitigation and Monitoring Plan aimed at creating or restoring in-kind habitat in the surrounding area. If mitigation credits are not available, stream and riparian habitat compensation shall include establishment of riparian vegetation on currently unvegetated bank portions of streams affected by the project and enhancement of existing riparian habitat through removal of nonnative species, where appropriate, and planting additional native riparian plants to increase cover, continuity, and width of the existing riparian corridor along streams in the project site and surrounding areas. Construction activities and compensatory mitigation shall be conducted in accordance with the terms of a streambed alteration agreement as required under Section 1602 of the Fish and Game Code. 〉 The Compensatory Stream and Riparian Mitigation and Monitoring Plan shall include the following:  LTS (Alts. 1-4)  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  4.12-2. Conflict with an applicable congestion management program, including, but not limited to level of service standards and travel demand measures or generate 100 or more new daily vehicle trip ends (DVTE) in the Lake Tahoe Basin. Construction would temporarily add traffic to the area roadway network. The amount of additional temporary traffic may exceed 100 new DVTE in the Lake Tahoe Basin during construction; however, these DVTE would be generated on a short term and temporary basis, and would be spread over different locations and times of day. The existing roadway network in the overall project area is expected to have adequate capacity to accept the temporary, localized increases in DVTE due to construction of the project components.   LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.12-3. Increased motor vehicle, bicyclist, and pedestrian traffic hazards. Construction could create temporary increases in traffic hazards on the road network in the project area as a result of temporary lane/shoulder closures and construction-related traffic in work zones. The construction period traffic hazards could affect all modes of surface travel (i.e., transit, automobile, truck, bicycle, and pedestrian); however, implementation of a traffic control plan and other measures included as part of the project would reduce potential hazards.   LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.12-4. Result in changes to existing parking facilities, or demand for new parking. Construction would necessitate parking vehicles and construction equipment throughout the project footprint, but would not require changes to existing parking facilities or create a demand for new permanent parking facilities.   NI (Alts. 1-4)  No mitigation is required for any of the alternatives.  NI (Alts. 1-4)  4.12-5. Result in the alteration of air traffic patterns. The proposed project could result in a temporary increase in air traffic at the Truckee Tahoe Airport if helicopter flights during construction utilize airport facilities. Helicopter use must comply with applicable Federal Aviation Administration regulations and airport operation requirements. Project construction would be unlikely to result in the alteration of air traffic patterns, and would  LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  o identification of compensatory mitigation sites and criteria for selecting these mitigation sites; o in kind reference habitats for comparison with compensatory riparian habitats (using performance and success criteria) to document success; o monitoring protocol, including schedule and annual report requirements (Compensatory habitat shall be monitored for a minimum of five years from completion of mitigation, or human intervention (including recontouring and grading), or until the success criteria identified in the approved mitigation plan have been met, whichever is longer.); o ecological performance standards, based on the best available science and including specifications for native riparian plant densities, species composition, amount of dead woody vegetation gaps and bare ground, and survivorship; at a minimum, compensatory mitigation planting sites must achieve 80 percent survival of planted riparian trees and shrubs by the end of the five-year maintenance and monitoring period or dead and dying trees shall be replaced and monitoring continued until 80 percent survivorship is achieved; o corrective measures if performance standards are not met; o responsible parties for monitoring and preparing reports; and o responsible parties for receiving and reviewing reports and for verifying success or prescribing implementation or corrective actions. Mitigation Measure 4.7-2b (Alts. 1-4): Compensate for Unavoidable Loss of SEZ. The following measures would be implemented to ensure consistency with TRPA Code Section 61.3 and Fish and Game Code Section 1602 and further reduce potential adverse effects on SEZs, streams, and riparian habitat: 〉 Within the Tahoe Basin, all reasonable alternatives, including  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  not result in any alterations that would result in a substantial safety risk.   4.12-6. Result in inadequate emergency access. Construction would create temporary construction-related traffic on the road network in the project area and would require temporary lane/shoulder closures in work zones resulting in traffic delays that may affect emergency access. However, through implementation of a traffic control plan and other measures included as part of the project, project effects on the roadway network would not have a substantial adverse effect on emergency access.  LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.13 Air Quality and Climate Change        4.13-1. Daily construction-generated emissions of reactive organic gases, oxides of nitrogen (NOX), respirable and fine particulate matter less than 10 microns and 2.5 microns in diameter (PM10 and PM2.5), and carbon monoxide (CO). Construction-generated emissions in Placer County would exceed Placer County Air Pollution Control District (PCAPCD) significance thresholds for NOX and PM10. Construction-generated emissions in Nevada County would exceed Northern Sierra Air Quality Management District significance thresholds for NOX. Construction activity would also generate substantial levels of PM2.5. Implementation of the action alternatives would generate emissions that contribute to nonattainment status of ozone, PM10 and PM2.5 in the Mountain Counties Air Basin and the nonattainment status of PM10 in the Lake Tahoe Air Basin.   S (Alts. 1-4)  Mitigation Measure 4.13-1a (Alts. 1-4): Develop and Implement a Construction Equipment Exhaust Emissions Control Plan.  The applicant shall provide separate plans, for approval by PCAPCD and NSAQMD, demonstrating that the heavy-duty (50 horsepower [hp] or more) land-based, off-road vehicles to be used for project-related demolition and construction activity in their respective jurisdictions, including owned, leased, and subcontractor equipment, shall achieve a project wide fleet-average 20 percent NOX reduction and 45 percent particulate reduction compared to the most current ARB fleet average that exists at the time of construction. Acceptable options for reducing emissions may include use of late-model engines, low-emission diesel products, alternative fuels, engine retrofit technology, after-treatment products, and/or other options as they become available. The applicant shall submit to PCAPCD and NSAQMD a comprehensive inventory of all off-road construction equipment, equal to or greater than 50 hp, that will be used an aggregate of 40 or more hours during any portion of the construction project. The inventories shall include the horsepower rating, engine production year, and projected hours of use for each piece of equipment. The inventories  SU (Alts. 1-4)  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  bridge spans, pole spans, and facility relocation; shall be implemented to avoid or reduce the extent of encroachment into SEZs.  〉 In instances where there is no feasible alternative to avoid an SEZ, CalPeco shall mitigate all impacts within the boundaries of SEZs by restoring SEZ habitat (land capability district 1b) in the surrounding area, or other appropriate area as determined by TRPA, at a minimum ratio of 1.5:1, consistent with TRPA Code.  〉 CalPeco shall retain a qualified restoration ecologist to prepare a restoration plan (see APM BIO-36) that will address final clean-up, stabilization, and revegetation procedures for areas disturbed by the project. The restoration plan for SEZs shall include the following: o identification of compensatory mitigation sites and criteria for selecting these mitigation sites; o complete assessment of the existing biological resources in the restoration areas; o in kind reference habitats for comparison with compensatory SEZs (using performance and success criteria) to document success; o monitoring protocol, including schedule and annual report requirements (Compensatory habitat shall be monitored for a minimum of five years from completion of mitigation, or human intervention (including recontouring and grading), or until the success criteria identified in the approved mitigation plan have been met, whichever is longer.); o ecological performance standards, based on the best available science and including specifications for native plant densities, species composition, amount of dead woody vegetation gaps and bare ground, and survivorship; at a minimum, compensatory mitigation planting sites must achieve 80 percent survival of planted vegetation by the end of the five-year maintenance and monitoring period or dead and dying plants shall be replaced and monitoring continued  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  shall be updated and submitted monthly throughout the duration of the project, except that an inventory shall not be required for any 30-day period in which no construction activity occurs in the respective air district. At least 48 hours before the use of heavy duty off-road equipment, the applicant shall provide the respective air district with the anticipated construction timeline including start date, and name and phone number of the project manager and on-site foreman. The applicant shall use Sacramento Metropolitan Air Quality Management District’s Construction Mitigation Calculator (SMAQMD 2012), which is approved by PCAPCD and NSAQMD, to identify an equipment fleet that achieves this reduction. This measure does not apply to the use of a helicopter during construction activity because there are no state or federal emissions standards for helicopters and, therefore, no established set of state-wide emission rates. Also, the availability of a more emissions-efficient helicopter suitable for the project is unknown. Mitigation Measure 4.13-1b (Alts. 1-4): Pay Off-Site Mitigation Fee to PCAPCD to Off-Set NOX Emissions Generated by Construction Activity in Placer County.  The applicant shall pay an off-site mitigation fee into PCAPCD’s Clean Air Grants Program for the purpose of reducing NOX emitted by project construction activities in Placer County to a less-than-significant level (i.e., less than 82 lb/day). The applicant shall provide a detailed construction schedule to PCAPCD before each construction season (i.e., May through October) that identifies when construction activities at different portions of the project site in Placer County may occur. The applicant shall calculate the fees associated with each construction phase in consultation with PCAPCD staff and the applicant shall pay the specific fee amounts to PCAPCD before each construction phase. The calculation of daily NOX emissions shall be based on the cost rate established by PCAPCD’s Clean Air Grants Program at the time each calculation and payment is made. PCAPCD’s Clean Air Grants Program is part of ARB’s statewide Carl  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  removal permit. The plan shall comply with the minimum standards for tree removal, as described under TRPA Code 61.1.6 and with CAL FIRE timber harvesting plan standards, as applicable, under the Forest Practice Act. Before implementing any project activities that involve tree removal, the timber harvest plan shall be submitted to CAL FIRE for review and approval. Once approved, the plan shall be incorporated into the project design and all conditions of approval shall be implemented. CalPeco shall obtain a tree removal permit from TRPA for tree removal within the Lake Tahoe Basin.  For construction on non-Federal lands within Placer County, CalPeco will implement APM BIO-36 and APM BIO-37 to restore vegetation disturbed by the project and offset the loss of trees in the new 625 Line; however, this may not be sufficient to fully offset the loss of trees resulting from project implementation. If it is determined that the loss of trees protected under County ordinance cannot be fully offset through implementation of APM BIO-37, CalPeco shall either replace trees at an offsite location or contribute to the County’s Tree Preservation Fund; as determined in coordination with the County and in accordance with the Placer County Tree Ordinance (12.16.080 Replacement program and penalties). Before Improvement Plans are approved, the applicant shall provide proof to the County that one, or a combination, of the mitigation options described above has been completed and/or funded. Proof of mitigation fulfillment will also be provided to CDFW. CalPeco shall avoid loss of old growth forest to the extent feasible. If loss of late seral/old growth forest is unavoidable, CalPeco shall compensate for the loss of late seral/old growth forest through the development and implementation of a forest management plan, prepared by a RPF, to facilitate establishment of late seral/old growth forest stands and enhance existing late seral/old growth forest stands. The forest management plan shall include management actions, such as fuels and vegetation treatments, to facilitate and enhance old-growth development within the existing  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  Moyer Memorial Air Quality Standards Attainment Program. The program provides grant funding for cleaner-than-required engines and equipment. Grants are administered by PCAPCD to support reductions in emissions of key pollutants which are necessary to meet clean air commitments under regulatory requirements. Eligible projects include cleaner on-road, off-road, locomotive, lawn & garden, light duty passenger vehicles being scrapped and agricultural equipment (ARB 2012; PCAPCD 2012). At the time of writing this EIS/EIS/EIR the cost rate is $17,080 to reduce 1 ton of NOX (ARB 2011; Kuklo, pers. comm., 2013).   4.13-2. Contribution of ozone precursors to the Sacramento Federal Ozone Nonattainment Area. Construction-generated emissions of ozone precursors (i.e., reactive organic gases and NOX) in the Sacramento Federal Ozone Nonattainment Area would not exceed the de minimis levels. Therefore, the General Conformity would not apply to the proposed project.   LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.13-3. Exposure of sensitive receptors to toxic air contaminants (TACs). Some TAC-emitting construction activities would be located approximately 50 feet from existing sensitive receptors that are located adjacent to the power line ROW; however, exposure to sensitive receptors from construction-generated TACs would not be substantial because the duration of construction activity at any one location would be limited. Short-term construction and long-term operation of the proposed project would not result in the exposure of sensitive receptors to substantial TAC concentrations.   LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.13-4. Exposure of sensitive receptors to odors. The type of proposed land use is not commonly considered a source of odors. While construction of the proposed project could result in temporary emissions of odorous diesel exhaust, it is not anticipated that this release would be excessive, nor would it affect a substantial number of receptors.   LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  625 Line to be removed and/or other potential treatment areas. The forest management plan shall clearly describe how the project shall achieve TRPA threshold standards for late seral/old growth forest enhancement, identify priority locations where enhancement actions could be implemented to achieve the plan’s objectives, and include a funding component for late seral/old growth forest enhancement projects. The forest management plan shall be approved by TRPA before removal of any forest stands identified as late seral/old growth forest.  4.7-5. Introduction and spread of invasive weeds. Project construction could result in the introduction or spread of invasive plant species through seed mixes, equipment, and other materials. Areas disturbed during construction can provide ideal conditions for weed establishment.   PS (Alts. 1-4)  Mitigation Measure 4.7-5 (Alts. 1-4): Utilize Local Native Seed and Notify Noxious Weed Coordinator. CalPeco shall utilize locally collected native seed sources for revegetation when possible. Plant and seed material shall be collected from or near the project area, from within the same watershed, and at a similar elevation when possible and with approval of the USFS botanist. Persistent nonnatives such as cultivated timothy (Phleum pretense), orchard grass (Dactylis glomerata), or ryegrass (Lolium spp.) shall not be used. After the project is completed, the USFS noxious weed coordinator shall be notified so that the project area can be monitored by the USFS if desired. Monitoring could be for up to three years (as funding allows) subsequent to project implementation to ensure additional nonnative invasive species do not become established in the areas affected by the project and to ensure that known nonnative invasive species do not spread.   LTS (Alts. 1-4)  4.7-6. Disturbance or loss of special-status wildlife species and habitats. Implementation of the action alternatives could disturb the foraging and movement patterns of individuals, affect breeding activities and reproductive success, cause direct mortality, and disturb or remove suitable habitat for special-status wildlife species. With implementation of APMs to avoid, minimize, and compensate for impacts to wildlife resources generally and several special-status species specifically, the action alternatives  S (Alts. 1,2) LTS (Alts. 3, 4)  No feasible mitigation has been identified.  SU (Alts. 1-4) LTS (Alts. 3, 4)  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  4.13-5. Greenhouse gas (GHG) emissions. GHG emissions associated with the proposed project would result in less-than-cumulatively considerable GHG emissions and would have a less-than-significant impact on climate change.  LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.13-6. Impacts of climate change on the project. Climate change is expected to result in a variety of effects in the project area, including changes to timing and intensity of precipitation resulting in increased risk of landslides associated with ground saturation and increased stormwater runoff. Climate change could also result in increased temperatures, leading to increased wildland fire in the project vicinity. However, there are numerous programs and policies in place to protect against and respond to wildland fire. Moreover, implementation of the proposed project would increase the North Lake Tahoe Transmission System’s resilience to disturbance.   LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.14 Noise        4.14-1. Short-term construction noise impacts. Existing noise-sensitive receptors are located in close proximity to proposed construction areas. However, most construction activities would be limited to the less noise-sensitive hours of the day, as permitted by each local jurisdiction. Helicopters would be used for certain construction activities and could exceed noise standards of applicable local jurisdictions if used during the more sensitive times of the day as defined by each jurisdiction. Further, construction activity would be required at night in order to install power lines across I-80, as well as for other activities such as delivery of substation transformers, filling of substation transformers, system transfers, and pouring of foundations. Helicopter use or construction during the more sensitive times of the day could result in temporary increases in construction noise at nearby sensitive receptors (e.g., residences approximately 250 feet to the south of I-80 in the Town of Truckee) and exceed local  S (Alts. 1-4)  Mitigation Measure 4.14-1 (Alts. 1-4): Potential Construction Activities Outside Allowable Timeframes. For all construction activity that is to take place outside of allowable timeframes (typically nighttime construction) within 700 feet of any sensitive land use (e.g., houses, schools, churches, hospitals), the construction contractor shall ensure that noise levels at the nearest sensitive receptors do not exceed 45 dBA Leq in Placer County, 50 dBA Leq in the Town of Truckee, and applicable CNEL standards for TRPA PASs as shown in Table 4.14-3. To achieve compliance with these standards, the applicant shall: 〉 Install temporary noise curtains that meet the following parameters: o Install temporary noise curtains as close as possible to the boundary of the construction site within the direct line of sight path of the nearby sensitive receptor(s).  o Temporary noise curtains shall consist of durable, flexible  LTS (Alts. 1-4)  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  are not expected to substantially affect the distribution, breeding productivity, viability, or the regional population of any special-status species.  However, vegetation removal under Alternative 1 (PEA Alternative) and Alternative 2 (Modified Alternative) would result in permanent habitat loss within TRPA-designated disturbance zones around northern goshawk nests, which is prohibited by TRPA.   4.7-7. Effects on aquatic habitat. Construction activities such as vegetation clearing, pole installation, pole removal, creation of access ways, and staging near aquatic habitats could temporarily result in adverse impacts to aquatic habitat, including through removal of riparian vegetation; accidental spill and contamination from construction chemicals, fuels, or other hazardous materials; increased erosion, downstream sedimentation, and turbidity; small amounts of fill placed in aquatic habitats; and direct mortality or injury of fish and other aquatic species caused by equipment passing through aquatic habitats. The project’s design, construction methods, and incorporation of several APMs designed to protect aquatic resources would minimize, avoid, and partially compensate for these potential impacts to aquatic habitats. However, even with integration of the APMs into project design, project construction could result in loss or degradation of stream or riparian habitat protected under Section 1602 of the Fish and Game Code. Any unavoidable disturbance to the bed and bank of a waterway that provides habitat functions would require a Streambed Alteration Agreement from the California Department of Fish and Wildlife.  PS (Alts. 1-4)  Mitigation Measure 4.7-2a (Alts. 1-4): Compensate for Unavoidable Loss of Stream and Riparian Habitat. The following measures would be implemented to avoid or compensate for the loss or degradation of stream or riparian habitat, ensure consistency with Fish and Game Code Section 1602, and further reduce potential adverse effects on riparian habitats: 〉 CalPeco shall compensate for permanent riparian habitat impacts at a minimum of a 1:1 ratio through contributions to a CDFW approved wetland mitigation bank or through the development and implementation of a Compensatory Stream and Riparian Mitigation and Monitoring Plan aimed at creating or restoring in-kind habitat in the surrounding area. If mitigation credits are not available, stream and riparian habitat compensation shall include establishment of riparian vegetation on currently unvegetated bank portions of streams affected by the project and enhancement of existing riparian habitat through removal of nonnative species, where appropriate, and planting additional native riparian plants to increase cover, continuity, and width of the existing riparian corridor along streams in the project site and surrounding areas. Construction activities and compensatory mitigation shall be conducted in accordance with the terms of a streambed alteration agreement as required under Section 1602 of the Fish and Game Code. 〉 The Compensatory Stream and Riparian Mitigation and Monitoring Plan shall include the following:  LTS (Alts. 1-4)  Resource Topics/Impacts  Level of Significance  before Mitigation (by Alternative)  Mitigation Measures  Level of Significance  after Mitigation (by Alternative)  nighttime noise standards.   composite material featuring a noise barrier layer bounded to sound-absorptive material on one side. The noise barrier layer shall consist of rugged, impervious, material with a surface weight of at least one pound per square foot.  4.14-2. Short-term construction vibration impacts. Existing noise-sensitive receptors are located in close proximity to proposed construction areas (e.g., residences in the Kings Beach area and Town of Truckee). Blasting could be required if a rock outcropping were encountered that could not be avoided. For safety reasons, blasting would only take place in remote locations away from residents and occupied buildings. With implementation of APMs NOI-4 and NOI-5, blasting would not result in structural damage to existing buildings or vibration impacts to sensitive receptors.   LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  4.14-3. Long-term increases in operational noise. Long-term operational noise would result from stationary sources (e.g., corona noise from power lines, transformer noise from substations, and various noise sources from maintenance operations such as vegetation clearance and vehicles traveling on access roads). However, operation of the action alternatives would not result in any additional stationary noise sources or substantial increases in operational noise sources relative to existing conditions.   LTS (Alts. 1-4)  No mitigation is required for any of the alternatives.  LTS (Alts. 1-4)  Notes: NI – no impact LTS – less-than-significant impact PS – potentially significant impact S – significant impact SU – significant and unavoidable impact        For Ascent’s in-house use. Please do not remove File Contents EXECUTIVE SUMMARY ................................................................................................................................... 1 ES.1  Introduction ..................................................................................................................................... 1 ES.1.1 Project Area ......................................................................................................................... 1 ES.1.2 Purpose, Need, and Objectives ........................................................................................... 2 ES.2  Summary of Public Involvement ..................................................................................................... 2 ES.2.1 Areas of Controversy and Issues to be Resolved ................................................................ 3 ES.3  Summary Description of Alternatives.............................................................................................. 4 ES.3.1 Alternative 1: PEA Alternative ............................................................................................. 5 ES.3.2 Alternative 2: Modified Alternative .................................................................................... 5 ES.3.3 Alternative 3: Road Focused Alternative ............................................................................. 5 ES.3.4 Alternative 4: Proposed Alternative .................................................................................... 5 ES.3.5 Alternative 5: No Action/No Project Alternative ................................................................ 5 ES.4  Comparative Features of the Alternatives ...................................................................................... 6 ES.5  Environmental Impacts and Mitigation ........................................................................................... 6  Exhibits No table of contents entries found. Tables Table ES-1a Alternatives Comparison Summary for the 625 Line ....................................................................... 9 Table ES-1a Alternatives Comparison Summary for the 625 Line ..................................................................... 11 Table ES-1b Alternatives Comparison Summary for the 650 Line ..................................................................... 13 Table ES-1c Alternatives Comparison Summary ................................................................................................ 15 Table ES-2 Summary of Resource Topics/Impacts and Mitigation Measures ................................................. 17  1 INTRODUCTION The US Forest Service (USFS), Lake Tahoe Basin Management Unit (LTBMU) and Tahoe National Forest; the Tahoe Regional Planning Agency (TRPA); and the California Public Utilities Commission (CPUC) are preparing a joint environmental document for the California Pacific Electric Company (CalPeco) 625 and 650 Electrical Line Upgrade Project. The document is an environmental impact statement (EIS) for the LTBMU and Tahoe National Forest prepared pursuant to the National Environmental Policy Act (NEPA) (42 U.S. Code 4321-4347), the Council on Environmental Quality (CEQ) Regulations Implementing NEPA (40 Code of Federal Regulation [CFR] 1500-1508), Forest Service Manual 1950, and Forest Service Handbook 1909.15; an EIS for TRPA pursuant to the Tahoe Regional Planning Compact (Public Law 96-551), Code of Ordinances, and Rules of Procedure; and an environmental impact report (EIR) for CPUC pursuant to the California Environmental Quality Act (CEQA) (Public Resources Code Section 21000 et seq.) and the State CEQA Guidelines (California Code of Regulations Section 15000 et seq.). All three agencies have determined that an EIS/EIS/EIR is needed to effectively analyze the proposal and evaluate impacts. In addition, the US Army Corps of Engineers (USACE), as a federal cooperating agency, will be responsible for the scope and content of the NEPA portion of the environmental document as it pertains to lands within its jurisdictional boundaries in Martis Valley. CalPeco is the project applicant.  PROJECT REQUIRING ENVIRONMENTAL ANALYSIS 1.1The proposed 625 and 650 Electrical Line Upgrade Project would consist primarily of an upgrade of CalPeco’s existing 625 and 650 electrical power lines and associated substations from 60 kilovolt (kV) to 120 kV to allow the entire North Lake Tahoe Transmission System to operate at 120 kV. The project would consist of six primary components: 1) removal of the existing 625 Line and construction of a new, rerouted 625 Line; 2) rebuild of the existing 650 Line with potential for realignments based on the action alternatives considered; 3) realignment of two short segments of the 650 Line and removal of the replaced segments; 4) rebuild of the Northstar Tap into a fold (a “fold” allows for service to be maintained at a substation in the event of an interruption in service on either side of the power line feeding it); 5) rebuild of a 1.6-mile long section of the existing 132 Line in the Town of Truckee; and 6) upgrade, modification, and/or decommissioning of six substations. These improvements would increase the ability to maintain the current maximum system loads during an outage on any one of the four sections of the system (described in detail in Chapter 3), and decrease reliance on the Kings Beach Diesel Generation Station. In addition, rebuilding and realigning the power lines would reduce the likelihood of outages associated with high winds, downed trees, snow loading, and forest fires, and would improve access to the lines for maintenance, emergency outage response, and repair activities. The project features and proposed activities are predominantly located on lands managed by the USFS; these lands are located in the LTBMU and Tahoe National Forest. Portions of the project are also located in the Town of Truckee and the unincorporated Placer County communities of Kings Beach and Tahoe City, on lands within the Martis Creek Lake Recreation Area, managed by the USACE, and on private lands. Through public scoping and agency coordination, four action alternatives were identified for detailed analysis in the EIS/EIS/EIR. Several additional alternatives were considered but determined to be infeasible and rejected from detailed consideration. The four action alternatives define different approaches to implementing the project in various segments along the 625 Line and 650 Line alignments. The analysis included in this EIS/EIS/EIR will be used by the USFS, TRPA, and CPUC to render a decision and select an alternative.   INTENDED USES OF THE EIS/EIS/EIR AND REGULATORY 1.2DECISION FRAMEWORK On May 18, 2011, the USFS LTBMU and Tahoe National Forest, TRPA, CPUC, and the USACE entered into a memorandum of understanding for the preparation of this EIS/EIS/EIR. TRPA, USFS, and CPUC will use the EIS/EIS/EIR to consider the environmental effects, mitigation measures, and action alternatives, when reviewing the project for approval. The EIS/EIS/EIR will serve as the USFS’s NEPA compliance document; TRPA’s compliance document with respect to its Compact, Code of Ordinances, and Rules of Procedure; and as CPUC’s CEQA compliance document. Federal cooperating agencies, including the USACE, and state responsible and trustee agencies (discussed below) may also use this EIS/EIS/EIR for subsequent discretionary actions. 1.2.1 NATIONAL ENVIRONMENTAL POLICY ACT NEPA provides an interdisciplinary framework for federal agencies to develop information that will help them to take environmental factors into account in their decision-making (42 USC 4321, 40 CFR 1500.1). NEPA requires preparation of an EIS whenever a proposed major federal action (e.g., a proposal for legislation or an activity financed, assisted, conducted, or approved by a federal agency) would significantly affect the human environment. The principle objectives of NEPA and the CEQ regulations is for the federal government, and those regulated by federal agencies, to design, locate, and operate projects in ways that reduce adverse environmental impacts for existing and succeeding generations. NEPA requires that a lead agency “include (in an EIS) appropriate mitigation measures not already included in the proposed action or alternatives (40 CFR 1502.14[f]).” An EIS shall also include discussions of “means to mitigate adverse environmental impacts (if not fully covered under Section 1502.14[f]).” In preparing a record of decision under 40 CFR 1505.2, a lead agency is required to, “[s]tate whether all practicable means to avoid or minimize environmental harm from the alternative selected have been adopted and summarized where applicable for any mitigation.” CalPeco is seeking to obtain a Special Use Authorization from the USFS for construction of the project on National Forest System land. The USFS is also the lead federal agency for compliance with NEPA and will be responsible for compliance with Section 7 of the Endangered Species Act and Section 106 of the National Historic Preservation Act.  1.2.2 TAHOE REGIONAL PLANNING COMPACT, REGIONAL PLAN, AND CODE OF ORDINANCES TRPA is a bi-state regional planning agency created in 1969 by federal law, the Tahoe Regional Planning Compact, to oversee development on both the California and Nevada sides of Lake Tahoe. Under the Compact, an EIS is an informational document used in the planning and decision-making process for a proposed project. The purpose of an EIS is not to recommend either approval or denial of the project, but to disclose objective information that can be used in rendering an informed decision. Article VII of the Compact presents important TRPA policies relevant to the preparation and use of an EIS. Key provisions of the article are presented below:  Article VII (a) (2) states that when acting upon matters that have a significant effect on the environment, TRPA shall “prepare and consider a detailed environmental impact statement before deciding to approve or carry out any project.”  Article VII (a) (3) states that the EIS shall “study, develop and describe appropriate alternatives to recommended courses of action for any project which involves unresolved conflicts concerning alternative uses of available resources.”  Article VII (a) (5) requires TRPA to “initiate and utilize ecological information in the planning and development of resource-oriented projects.” TRPA is the lead agency under TRPA laws and regulations. Section 6.16 of the TRPA Rules of Procedure require that an EIS is certified to be in compliance, procedurally and substantively, with Article VII of the Compact, Chapter 3 of the Code, and the Rules of Procedure before a project may be approved.  1.2.3 CALIFORNIA ENVIRONMENTAL QUALITY ACT In accordance with the State CEQA Guidelines (14 CCR Section 15064[f][1]), preparation of an EIR is required whenever a project may result in a potentially significant environmental impact. An EIR is an informational document used to inform public agency decision-makers and the general public of the significant environmental effects of a project, identify possible ways to minimize the significant effects, and describe reasonable alternatives to the project that could feasibly attain most of the basic objectives of the project while substantially lessening or avoiding any of the significant environmental impacts.  CEQA requires that state and local government agencies consider the environmental effects of projects over which they have discretionary authority before taking action on those projects (PRC Section 21000 et seq.). CEQA also requires that each public agency avoid or mitigate to less-than-significant levels, wherever feasible, the significant environmental effects of a project. If a project would result in significant and unavoidable environmental impacts that cannot be feasibly mitigated to less-than-significant levels, the project can still be approved, but the lead agency decision-makers must issue a “statement of overriding considerations” explaining in writing the specific economic, social, or other considerations that they believe make those significant effects acceptable.  The CPUC is the lead agency for compliance with CEQA for this project. CalPeco must comply with CPUC General Order 131-D, which contains the permitting requirements for the construction, replacement, and maintenance of facilities for the generation of electricity; transmission, power, and distribution line facilities; and substations. CalPeco is seeking to obtain a Permit to Construct (PTC) from the CPUC for this project.   SCOPE AND FOCUS OF THE EIS/EIS/EIR 1.3Pursuant to NEPA, TRPA regulations, and CEQA, the discussion of potential effects on the environment is focused on those impacts that are potentially significant. The LTBMU Forest Plan Standards and Guidelines, TRPA’s Initial Environmental Checklist, and the State CEQA Guidelines Appendix G Initial Study Checklist were used, in part, to determine the scope and focus of this EIS/EIS/EIR.  On March 26, 2012, the USFS, TRPA, and CPUC issued a Notice of Intent (NOI)/Notice of Preparation (NOP). The NOI was published in the Federal Register Volume 77 Issue 69, on April 10, 2012. The NOI/NOP was also sent to the California State Clearinghouse, Nevada State Clearinghouse, cooperating agencies, California responsible and trustee agencies, other interested public agencies, interested parties and organizations and affected property owners (within 300 feet of the project boundaries). The NOI/NOP was used to solicit views of interested persons, organizations, and agencies as they relate to the scope and content of the information to be included and analyzed in the EIS/EIS/EIR, and provide information on the dates and times of public scoping meeting. There is no defined circulation period under NEPA or TRPA regulations; however, CEQA requires a minimum scoping period of 30 days. Accordingly, a public scoping period was set for a 30-day period, between March 26, 2012 and April 25, 2012. Because the NOI was published in the Federal Register after release of the NOP/NOI, the comment period was extended to May 10, 2012.  Two public scoping meetings were conducted to provide interested parties with the opportunity to learn more about the project and to express their views on the content of the EIS/EIS/EIR. The scoping meetings were held on April 17, 2012 at the North Tahoe Event Center, 8313 North Lake Boulevard, Kings Beach, California; and, on April 19, 2012 at the Truckee Ranger District, 10811 Stockrest Springs Road, Truckee, California. The April 17, 2012 meeting was held before the TRPA Hearings Officer. Appendix A, Notice of Preparation and Scoping Summary Report, of this draft EIS/EIS/EIR contains the Scoping Summary Report with a table listing the substantive comments on the NOI/NOP as well as copies of the comment letters.  Based on a review of the project and the input received during the scoping process, this draft EIS/EIS/EIR includes an evaluation of the following environmental issue areas:  Land Use  Forestry Resources  Scenic Resources  Geology, Soils, and Land Capability and Coverage  Hydrology and Water Quality  Biological Resources  Recreation  Heritage and Cultural Resources  Hazards and Hazardous Materials  Public Services and Utilities  Traffic and Transportation  Air Quality, Greenhouse Gas Emissions, and Climate Change  Noise  Socioeconomics and Environmental Justice  Growth Inducing Impacts In addition, in accordance with the Compact, TRPA has adopted environmental quality standards, or “environmental threshold carrying capacities,” which were initially adopted by the TRPA Governing Board in 1982 (TRPA Resolution 82-11). This draft EIS/EIS/EIR provides an evaluation of the project alternatives in the context of TRPA’s environmental threshold standards and the ability to achieve and maintain such standards to protect the unique values of the Lake Tahoe Basin. The nine resource areas for which threshold standards were adopted by TRPA are:  Water Quality  Air Quality  Scenic Resources  Soil Conservation  Fish Habitat  Vegetation  Wildlife Habitat  Noise   Recreation Because the action alternatives would not affect any lands used for agricultural production, zoned for agriculture, or considered important farmland, this issue is not discussed in detail in the EIS/EIS/EIR. Housing is not discussed in detail in this EIS/EIS/EIR as the proposed project does not include construction of housing as part of the project, would not displace existing housing, and would not generate demand for new housing (i.e., no increase in year-round employees that seek housing). Potential project effects on population and employment are addressed in Section 5.5, Growth-Inducing Impacts of the Proposed Project, and Section 5.6, Socioeconomics and Environmental Justice.  USE OF THIS DOCUMENT BY OTHER AGENCIES 1.4Other federal, state, regional, and local agencies are involved in the review and approval of the project, including cooperating federal agencies under NEPA and trustee and responsible agencies under CEQA. Under NEPA, a cooperating agency can be any other federal agency that has jurisdiction by law, or other federal agency that has special expertise with respect to any environmental impact involved in an action (CFR Section 1501.6). Cooperating agencies are designated by agreement between the NEPA lead agency and the cooperating agency, and are encouraged to actively participate in the NEPA process of the lead agency, review and comment on the NEPA document, and use the document in project decision-making. The USACE will be a cooperating agency responsible for ensuring compliance with the scope and content of the NEPA portion of this joint EIS/EIS/EIR as it pertains to lands within the jurisdictional boundaries of the agency, specifically in Martis Valley. Under CEQA, a responsible agency is an agency other than the lead agency that has legal responsibility for carrying out or approving a project or elements of a project (PRC Section 21069). A trustee agency is a state agency that has jurisdiction by law over natural resources that are held in trust for the people of the State of California (PRC Section 21070). Responsible and trustee agencies are consulted by the CEQA lead agency to ensure the opportunity for input and also review and comment on the draft document. Responsible agencies also use the CEQA document in their decision-making. For the purposes of this EIS/EIS/EIR document, responsible agencies include the Lahontan Regional Water Quality Control Board, California Department of Fish and Wildlife (CDFW), California Department of Forestry and Fire Protection, California Department of Transportation, California Department of State Parks, Placer County Air Pollution Control District, Northern Sierra Air Quality Management District, Placer County, and the Town of Truckee. CDFW would also be a trustee agency for the review of this document.  ORGANIZATION OF THIS EIS/EIS/EIR 1.5This draft EIS/EIS/EIR is organized into the following chapters so that readers can easily obtain information about the project and its specific environmental issues. The cover sheet identifies the lead agencies, contact information, contact persons, the title of the project and its location, a brief description of the project, a brief abstract, and comment submission information. The Executive Summary presents an overview of the project alternatives, a listing of significant environmental impacts, and a description of areas of controversy and issues to be resolved. Chapter 1, Introduction provides a brief project summary; describes the intended uses of the EIS/EIS/EIR and the regulatory framework; describes the focus and scope of the EIS/EIS/EIR; identifies lead, cooperating, responsible, and trustee agencies that may have discretionary authority or other jurisdiction related to the project; outlines the organization of the document; and provides information on public participation and terminology used in the EIS/EIS/EIR. Chapter 2, Purpose and Need describes the need for the project, project objectives and purpose, and background information relative to the purpose and need. Chapter 3, Project Alternatives provides a description of the existing North Lake Tahoe Transmission System and information on the need for improvement, describes the action alternatives and elements that are consistent across all action alternatives, and provides details for each action alternative. The No Action/No Project Alternative is then described as well as alternatives that were considered during development of the EIS/EIS/EIR but not evaluated further, and the rationale for their dismissal. Required permits and approvals needed for project implementation are listed, as well as measures proposed by the project applicant as part of the project (i.e., Applicant Proposed Measures or APMs) to address or manage potential environmental impacts. Chapter 4, Affected Environment, Environmental Consequences, and Mitigation Measures provides an introductory section and 14 impact analysis sections divided by resource topic area. The introductory section includes a description of the methodology used and projects considered for the cumulative impact analysis. Each of the 14 impact analysis sections describes the affected environment (i.e., regulatory setting and environmental setting), presents the assumptions used in the environmental analysis and defines the types of environmental effects, then provides an analysis of impacts at an equal level of detail for all alternatives, including the No Action/No Project Alternative and mitigation measures that would avoid or eliminate significant adverse impacts or reduce them to less-than-significant levels, where feasible. Each impact analysis section also provides a discussion of the existing cumulative conditions and the effect that action alternatives would have on the cumulative condition.  Chapter 5, Other NEPA, TRPA, and CEQA Mandated Sections is divided into nine sections that address: 1) environmental effects found not to be significant; 2) significant environmental effects that cannot be avoided; 3) irreversible and irretrievable commitment of resources and significant irreversible environmental changes; 4) the relationship between short-term uses of the environment and the maintenance and enhancement of long-term productivity; 5) growth-inducing impacts; 6) socioeconomics and environmental justice; 7) environmentally superior/environmentally preferred project alternative; 8) consequences for TRPA environmental threshold carrying capacities; and 9) compliance with applicable federal laws, Executive Orders, and state laws and regulations.  Chapter 6, Consultation and Coordination identifies agencies and individuals that were contacted and coordinated with during preparation of the draft EIS/EIS/EIR. Chapter 7, References Cited provides a bibliography of sources cited in the draft EIS/EIS/EIR. Chapter 8, Report Preparers identifies individuals involved in preparing this draft EIS/EIS/EIR. Chapter 9, Acronyms and Glossary provides a list of acronyms used in the document and a glossary defining key terms not typically found in common usage.  Chapter 10, Index is provided as required by NEPA for easier reference of topics and issues.  PUBLIC PARTICIPATION AND ADDITIONAL STEPS IN THE 1.6NEPA/TRPA/CEQA REVIEW PROCESS This draft EIS/EIS/EIR is being distributed to interested agencies, stakeholder organizations, and individuals. This distribution ensures that interested parties have an opportunity to express their views regarding the environmental effects of the project and to ensure that information pertinent to permits and approvals is provided to decision makers. This document is available for review by the public during normal business hours at the following locations: Tahoe Regional Planning Agency P.O. Box 5310 128 Market Street Stateline, Nevada 89449 US Department of Agriculture  Forest Service Lake Tahoe Basin Management Unit 35 College Drive South Lake Tahoe, California 96150 California Public Utilities Commission 505 Van Ness Avenue, 4th Floor San Francisco, CA 94102 The document is available online at: http://www.trpa.org/get-involved/major-projects/ www.fs.fed.us/r5/ltbmu www.cpuc.ca.gov   It is only necessary to send comments to one agency. Written comments can be sent to the following address: CalPeco 625 and 650 Electrical Line Upgrade Project TRPA Attention: Wendy Jepson P.O. Box 5310 Stateline, NV 89449 For those providing comments via email, please utilize the following format: Email to: wjepson@trpa.org Subject Line: CalPeco 625 and 650 Electrical Line Upgrade Project Comments may be provided in a Microsoft Word Document or PDF format. Please include the commenter’s name, agency or organization, and US Postal Service mailing address.  Public meetings on the draft EIS/EIS/EIR will be conducted at the TRPA offices (128 Market Street, Stateline, NV) on November 20 and December 4, 2013. Comments on the draft EIS/EIS/EIR will be accepted at the meetings.  Following the close of the public comment period, a final EIS/EIS/EIR will be prepared and circulated in accordance with NEPA, TRPA, and CEQA requirements that will include responses to all comments and selection of a preferred alternative. Following a 60-day circulation period and lead agency consideration of all comments received during public review of the draft EIS/EIS/EIR and circulation of the final EIS/EIS/EIR, each of the lead agencies (USFS, TRPA, and CPUC) would follow their respective agency processes: The Forest Service will follow the Project-Level Predecisional Review Process (Objection Process) (36 CFR 218 Subparts A & B). The Forest Supervisor for the LTBMU and the Forest Supervisor for the Tahoe National Forest are the Responsible Officials for the portions of the project on the respective National Forest System lands. Concurrent with the release of the final EIS/EIS/EIR, the Forest Supervisors will include a draft, unsigned Record of Decision. Individuals or entities who have submitted timely, specific written comments regarding this project will have 45 days to file an objection. The Pacific Southwest Region, Regional Forester is the Reviewing Officer and will follow the procedures outlined in 36 CFR 218 to consider objections. The decision of the Responsible Officials will be presented in the final Record of Decision.  The District Engineer for USACE, Sacramento District, or a designated representative, is the Responsible Official for the portions of the project on lands managed by the USACE or for any proposed activities that involve the discharge of dredged or fill material into waters of the United States regulated under the Clean Water Act (33 USC 1251, et seq.). USACE will follow the procedures outlined in 33 CFR Parts 320 - 332 when reviewing any permit application submitted under the Clean Water Act. The TRPA Governing Board will use the final EIS/EIS/EIR when considering approval of the project or an alternative to the project. Before consideration of the final EIS/EIS/EIR by the TRPA Governing Board, the Advisory Planning Commission will review and make a recommendation to the Board regarding certification. The TRPA Governing Board will hold a public hearing to consider certification of the final EIS/EIS/EIR and to decide whether or not to approve the project. The CPUC will use the final EIS/EIS/EIR in conjunction with other information developed in the CPUC’s formal record, to act on the CalPeco application for a PTC the project. The CPUC will determine the adequacy of the final EIS/EIS/EIR and issue a proposed decision that would certify the adequacy of the document and recommend approving or denying the PTC. This proposed decision would be circulated to the Commission where an alternative decision could be drafted. The Commission would vote on which decision to approve. If the CPUC were to approve a project with significant unavoidable environmental impacts, it must state why in a Statement of Overriding Considerations, which would be included in the CPUC’s decision on the application.   Terminology Used in the EIS/EIS/EIR 1.7The EIS/EIS/EIR uses the following terminology to denote the significance of potential environmental impacts of the project: No Impact: Actions that result in no changes to the physical or human environment. This impact level does not require mitigation. Direct and Indirect Effects: In accordance with NEPA, direct effects are caused by the action and occur at the same time and place, and indirect effects are caused by the action and are later in time or farther removed in distance, but still reasonably foreseeable. Beneficial Effect: An effect that would result in an improvement or favorable change in the physical or human environment. This impact level does not require mitigation. Less-than-Significant Impact: An impact that would not result in a substantial adverse change in the physical or human environment. This impact level does not require mitigation. Significant Impact: A substantial adverse change in any of the physical conditions within the area affected by the project. Feasible mitigation measures or alternatives must be considered in an attempt to reduce significant impacts.  Potentially Significant Impact: An impact that would be considered a significant impact as described above if it were to occur; however, the certainty of the impact cannot be immediately determined. For example, although the EIS/EIS/EIR may identify that buried archaeological resources could be found in a particular location, the actual discovery cannot be determined until the time of project construction. For purposes of this EIS/EIS/EIR, a potentially significant impact is treated the same as a significant impact (i.e., it requires consideration of feasible mitigation measures and alternatives). Cumulative Impact: An impact on the environment that results from the incremental effect of the action when added to other past, present, and reasonably foreseeable future actions. Significance Criteria: A criterion established to define at what level an impact would be considered significant (i.e., if an impact exceeds a standard of significance, it would be considered significant). Significance criteria may consider scientific and factual data relative to the lead agency, expert opinion based on facts, and other factors. Applicant Proposed Measure: An element incorporated into a project by the applicant for the purpose of lessening or avoiding a potential environmental impact. Mitigation Measure: An action that could feasibly reduce a significant environmental effect. Mitigation measures must be fully enforceable through permit conditions, agreements, or other legally binding instruments.  In addition, because this environmental document serves three lead agencies, it is useful to identify other terms used herein that are defined by different agencies, and to clarify their meaning in the context of this EIS/EIS/EIR. Transmission Line: CPUC defines “transmission line” as an electrical line that transmits electricity at high voltages, 200 kV or greater. While TRPA regulations do not include a specific definition for transmission lines, its planning documents use the term “transmission facilities” “power transmission” to mean electrical conveyance at any voltage. For purposes of this document, the term “transmission line” is used in accordance with the CPUC definition. Power Line: CPUC defines “power line” as an electrical line that transmits electricity at lower voltages, between 50 kV and 200 kV. TRPA regulations and planning documents include no reference to “power lines.” For purposes of this document, the term “power line” is used to describe the existing and proposed upgraded lines. Road: The criterion for defining a road varies by the agency with jurisdiction. Each land manager or owner may have different requirements for design, construction, maintenance, and use. For the purposes of this document, the term “road”, “roadway” or “accessway” are used in a general context to identify the route within the project area that is required for construction and/or operation of the project. TRPA Road Definition: TRPA Code defines “road” as a smooth or paved surface designed for travel by motor vehicles. In general, the impacts are assessed based on the coverage of the road surface.  National Forest System Road: Roads on National Forest System lands described in this project are either temporary or permanent. Temporary Roads are built as proposed to facilitate the construction of the project. They are completely restored at the conclusion of construction and no longer used or open to vehicles. Permanent Roads are included as part of the National Forest Road System. They are classified in five levels from Maintenance Level 1 (basic custodial care, closed to vehicles) to Maintenance Level 5 (high comfort, passenger car). This project includes roads that are already included in the National Forest System (e.g., Fiberboard Freeway) and new roads. New roads may be both completely new construction or may utilize portions of old legacy roadways. For this project new roads, which include any road not previously part of the National Forest System, are assumed for analysis to be Maintenance Level 2, to facilitate the long term operational and maintenance needs of the project.  Access Way: The term “access way” is not specifically defined by any of the lead agencies, but is used herein to describe a route within the project area (that may or may not require widening or clearing), that is required for construction and/or operation of the project. For purposes of this document, access ways include several categories of routes, including existing dirt roads, National Forest System roads, existing roads that are not part of a formal designated travel system, new dirt roads constructed as part of the project, and existing and new “two-track” pathways intended for power line operations and maintenance access. Definitions for other industry terms used in this document are provided in Chapter 9, Acronyms and Glossary.    This page intentionally left blank.  2 PURPOSE AND NEED National Environmental Policy Act (NEPA) regulations (40 Code of Federal Regulations 1502.13) require that an environmental impact statement contain a statement of the purpose and need that briefly specifies the underlying purpose and need to which the agency is responding in proposing the alternatives, including the proposed action. The California Environmental Quality Act (CEQA) Guidelines, Section 15124(b), requires that the project description contain a clear statement of the project objectives, including the underlying purpose of the project. There are no requirements specifically addressing the description of a project’s purpose and need in the Tahoe Regional Planning Agency Compact, Rules of Procedure, or Code of Ordinances.  This chapter describes the purpose and need and project objectives for the California Pacific Electric Company (CalPeco) 625 and 650 Electrical Line Upgrade Project in terms of its ability to address system inadequacies, reliability requirements, and federal and state standards. 2.1 BACKGROUND 2.1.1 REGULATORY REQUIREMENTS State and federal regulations govern the provision of safe and reliable electric service by public utilities. California Public Utilities Commission regulations for system reliability are contained in California Public Utilities Code Section 399, which implements the California Legislature’s Reliable Electric Service Investments Act (the Act). The Act states that each electrical corporation must operate its electric distribution grid in its service in a safe, reliable, efficient, and cost-effective manner [399.2(a)(1)] and that prudent investments continue to be made to protect the integrity of the electric distribution grid [399(c)(1)].  Federal requirements include the North American Electric Reliability Corporation (NERC) Reliability Standard TPL-002-0b. This NERC standard requires transmission systems have the capability to supply peak loads at adequate voltage levels without overloading the system components with any one component out of service. This is known as “single contingency reliability” or “N-1 contingency.” The North Lake Tahoe Transmission System does not currently meet this federal standard. 2.1.2 EXISTING ELECTRIC SERVICE SYSTEM On January 1, 2011, CalPeco purchased the Sierra Pacific Power Company’s (Sierra Pacific’s) California electric service territory. The physical boundaries of the service territory include the California portion of the Lake Tahoe Basin and extend north to Portola and Loyalton and south to Walker in Mono County. The service territory includes the North Lake Tahoe Transmission System, which is a loop that runs from the substations of Truckee to Squaw Valley to Tahoe City to Kings Beach and then back to Truckee. The following lines comprise this loop:  one 60 kilovolt (kV) power line(the 609 Line) and one 120 kV power line (the 132 Line) from Truckee to Squaw Valley;  one 60 kV power line from Tahoe City to Squaw Valley (the 629 Line);  one 60 kV power line from Kings Beach to Tahoe City, (the 625 Line); and  one 60 kV power line from Truckee to Kings Beach, (the 650 Line). The North Lake Tahoe Transmission System is described in detail in Section 3.2, Existing Transmission System.  In addition to these transmission facilities, the Kings Beach Diesel Generation Station provides up to 12 mega volt-amperes (MVA) of additional system capacity during power outages and peak demand periods. (MVA is a measure of electrical power capacity that considers voltage and amperes, similar to a watt). However, the air quality permit for the diesel generation station limits operation to a total of 721 hours per year (taking into account all six generators), providing an operational limit on the degree to which the system can rely on diesel generation of power.  2.1.3 SYSTEM CAPACITY DEMANDS The CalPeco customers served by the North Lake Tahoe Transmission System reside in unincorporated communities along the north shore of Lake Tahoe (i.e., from Tahoe City to Kings Beach), the Northstar community located north of the Lake Tahoe Basin along State Route 267, and the Squaw Valley community located north of the Lake Tahoe Basin along State Route 89. A portion of the system (i.e., the NV Energy-owned section of the 132 Line between North Truckee Substation and Martis Valley Substation) also serves Truckee Donner Public Utility District customers in the Town of Truckee area (i.e., at the Truckee Donner Public Utility District-owned Martis Valley Substation). A resident population of approximately 28,000 is served by the North Lake Tahoe Transmission System (US Census Bureau 2010), but the number of connections and potential demand is actually much higher because the resident population does not reflect that many of the electric customers are second home owners. Approximately half of the electricity load that CalPeco delivers to residential customers is to second homes or rentals (Sierra Pacific 2010: p. 2-3). Tourist and recreation-related facilities are also significant sources of electrical demand in the system area, including ski resorts, hotels, and condominiums.  Seasonal, economic, and demographic characteristics of the region lend themselves to wide swings in electrical demand. Demand in the North Lake Tahoe Transmission System is greatest during the winter months, and typically peaks in late December and January as a result of electric heating of homes, businesses, and tourist accommodations, and ski resort loads, including ski lifts and snow-making. The North Lake Tahoe Transmission System is designed to supply a maximum of 88 MVA under ideal conditions with no lines out of service. In the event of a line loss, the system is only capable of supplying approximately 80 percent of maximum capacity with the Kings Beach diesel generators running at full capacity. Because of stresses on system facilities, peak electrical demand should not exceed the maximum capacity of the system. However, this condition recently occurred during peak periods resulting in line stress, potential damage to system facilities, risk of extended outages, and the potential need for load shedding (i.e., rolling blackouts). Specifically, a conductor (power line) has a thermal rating that reflects the maximum amount of power that it can safely transmit. When a conductor is forced to transmit in excess of its design capacity thermal rating, the conductor becomes overheated and damaged, leading to risk of electrical fires. At a minimum, such lines experience severe wear, which requires more frequent replacement.  Recently, favorable winter conditions and high levels of tourist activity in the months of December 2012 and January 2013 generated very high electrical demand. On December 30, 2012, in particular, peak demand was extremely high (which is not uncommon in favorable winter conditions) and the system was stressed beyond its design capacity. Accordingly, the power flowing through the lines put the lines in danger of exceeding their thermal rating. Diesel generators were required to provide supplemental power until passage of the peak. In the event of a line loss during this peak period, there would have likely been an extended outage. 2.1.4 SYSTEM RELIABILITY The current North Lake Tahoe Transmission System is exposed to potential outages, most commonly caused by high winds that blow down power line poles, trees that fall onto the power lines, and snow load that causes line failure. While electrical outages can be commonplace in areas with such hazards as extreme weather and dense forest (in which falling trees can damage lines), a highly reliable electrical system is one that has the ability to respond quickly to such hazards; that is, that adequate power is available and can be redirected from other portions of the system if any one segment is interrupted, and that lines are accessible for repair within a reasonable timeframe.  The reliability of the North Lake Tahoe Transmission System is not adequate and is in need of upgrade. Electricity within the system is provided to end users along a loop of power lines, most of which are 60 kV and, as described above, have recently operated at maximum capacity or excess of maximum capacity during peak periods. Because the lines run so close to capacity during such a period, the ability of the system to reliably redirect power if any one segment is interrupted (single contingency reliability) is limited. This is unacceptable from the standpoint of utility operations, and inadequate to meet federal and state requirements.  Under peak demand conditions, the system cannot currently withstand the loss of a single line segment without overloading other portions of the system, even with the Kings Beach diesel generators operating at full capacity. With the 625 Line rated at 60 kV, the system is unable to maintain the necessary capacity to power Kings Beach under peak demand conditions if the 650 Line is damaged. Likewise, the system is unable to maintain necessary capacity to Tahoe City under peak demand conditions if the 629 Line or 132 Line is damaged. In such circumstances, line losses associated with transmitting electricity around the remaining two legs in the circuit—the 609 and 625 Lines—result in significant voltage drops that can lead to brownouts or blackouts, and overloading that subjects the facilities to potential damage. Increasing the voltage of the North Lake Tahoe Transmission System to 120 kV would provide sufficient reliability and capacity in each critical line of the system to carry maximum system loads during single-contingency outages, so that if one line in the system were not functioning, power could be re-routed and delivered to customers using the other lines in the system. It would also preserve the limited allowable use of the Kings Beach Diesel Generation Station for potential multiple contingency failures (i.e., two or more parts of the system out of service simultaneously). Additional information on system reliability, operation, and capacity is presented in Chapter 3, Project Alternatives (Section 3.2.4).  As noted above, another aspect of system reliability is ready access to the lines to effect repairs in the event of an outage. Currently, the 625 Line experiences the most outages in the North Lake Tahoe Transmission System, with the primary causes being snow loading and downed trees. With respect to access, the 625 Line represents a severe challenge due to its remote location and lack of adequate roadways. Inspections and maintenance are often deferred to the winter months because trucks cannot reach much of the alignment and over-snow vehicles must be used for access. The lack of vehicle access also slows repair response time, resulting in longer outages than if the line were more accessible.  With any one component out of service, the system does not currently have the capability to supply peak loads at adequate voltage levels without overloading the system components. As described above, such an overloaded situation has the potential to result in severe damage to system facilities, even with the Kings Beach diesel generators operating at full capacity. This condition does not meet federal and state reliability requirements.  2.1.5 PROJECT PLANNING HISTORY The need for the project has long been known. Sierra Pacific (prior owner of the electrical lines) had been studying and planning the 625 and 650 Electrical Line Upgrade Project for several years when the system was purchased by CalPeco. The original planning assumptions, project scope, and schedule established by Sierra Pacific were based on a 1996 study of the system needs. Before proceeding with the application, CalPeco believed it necessary to update the assumptions and recommendations of the 1996 study. One of the key factors that supported the need for updated data was the assumed load growth. The annual load growth projected in the Sierra Pacific study was 3 percent, which included 1 percent for normal population and technology growth factors (i.e., increased electrical usage from high-end televisions, computers, and other devices) and an additional 2 percent for large, sporadic load increases caused by additions or expansions at ski resorts, commercial facilities, or other developments. As Sierra Pacific monitored growth, it adjusted the planned implementation of the 625 and 650 Electrical Line Upgrade Project on an annual basis in response to the fact that actual growth rates were less than the original 3 percent projection.  Although the level of load growth in the North Lake Tahoe area remains uncertain, CalPeco revised the Sierra Pacific estimate of 3 percent load growth downward to 1 percent to account for the recent economic downturn and the limited growth potential in the North Lake Tahoe Transmission System service area. The Lake Tahoe Basin portion of the service area is nearing a buildout condition; approximately 90 percent of privately-owned parcels in the Region have been developed (TRPA 2012). The amount of growth attributable to new development under the recently adopted Regional Plan Update would be limited by the small number of residential development rights and allocations available in the Region, and other growth management regulations that are in effect. For the portions of the project area outside the Lake Tahoe Basin, growth is planned and regulated by the general plans and zoning codes of Placer County, Nevada County, and the Town of Truckee (see also Chapter 5, Other NEPA, TRPA, and CEQA Mandated Sections).  2.2 PURPOSE AND NEED AND PROJECT OBJECTIVES The proposed project would result in an essential increase in reliability of the North Lake Tahoe Transmission System through improved capacity, line accessibility, ability to re-route and redirect power so as to continue electrical service during a single-contingency outage, and minimizing the use of the Kings Beach Diesel Generation Station. Planned conversion of the North Lake Tahoe Transmission System from its current 60 kV loop with 88 MVA of capacity to a 120 kV loop with 114 MVA of capacity (without use of the Kings Beach Diesel Generation Station) is needed to provide single-contingency reliability in accordance with federal and state requirements.  2.2.1 PURPOSE AND NEED The project is needed to provide reliable power to the North Lake Tahoe area, to meet federal and state requirements of electrical utilities, and ultimately, to support public health and safety. The project would provide the necessary power to support residential and commercial operations in the service area, reduce potential for extended outages, and reduce fire risk. The current North Lake Tahoe Electric Transmission System has a normal capacity of 88 MVA. The Kings Beach Diesel Generation Station is capable of providing 12 MVA of additional (or back-up) capacity to the North Lake Tahoe Transmission System during outages or high demand and is currently the only source of supplemental power to maintain the current maximum system loads in the event of an outage on any one of the four legs of the system (single-contingency reliability).  The current system, even with the Kings Beach Diesel generators operating at full capacity, is unable to function with an N-1 contingency as is required by the federal agencies that regulate power supply and the associated facilities. This means that during the coincident peak load, even with the diesel generators in operation, if one of the critical line segments is lost, CalPeco would need to implement a load shedding plan. Load shedding is a process that is used to reduce load in the event of an emergency by requiring customer load to be dropped. This is typically handled through an established plan that rolls the blackout to balance the load reduction. Once the peak demand has passed, the system is then restored to normal operation. Use of rolling blackouts as a method of routine operation is unacceptable; for purposes of public health and safety, load shedding must only be used in the event of an emergency. The reason for this is that such an approach does not meet acceptable health and safety response to services such as street lights and traffic control, hospital and medical care, home health care for individuals on medical machines or equipment, fire threat due to line overloading and other critical services for which consistent, reliable power is essential. The proposed project would meet NERC regulations to provide N-1 contingency and address the existing system limitations. Load shedding, or outages that result from downed lines wherein the utility is unable to reroute the power, affects a large sphere. These impacts such as loss of power to medical facilities, or home health care, or street and highway traffic control can result in severe impacts to the health and safety of individuals and businesses. The Tahoe system has historically experienced outages from the current system limitations.  The need for the proposed 625 and 650 Electrical Line Upgrade Project has been confirmed both from a transmission planning perspective and from known operational shortcomings. Federal and state electric reliability standards require CalPeco to ensure that the North Lake Tahoe Transmission System performs safely under normal and contingency conditions. The current system does not perform adequately under contingency conditions, and without the proposed upgrades, will continue to fall short of federal reliability requirements.  Although the North Lake Tahoe Transmission System does not incur peak load levels at all times, of course, it must be capable of meeting the maximum demand when it does occur. The system cannot currently provide single-contingency reliability during peak loads, even with use of the Kings Beach Diesel Generation Station, and is experiencing peak demands in excess of design capacity. The proposed project would ensure that the North Lake Tahoe Transmission System complies with federal and state electric reliability regulations and safety standards. Addressing normal and projected loads, providing single-contingency reliability, and reducing dependence on the Kings Beach Diesel Generation Station would be achieved by upgrading the 625 and 650 Lines and associated facilities (e.g., substations) from 60 kV to 120 kV. Reducing the risk of wildfire hazard would be achieved by replacing existing wooden poles with the proposed steel poles, which are stronger and more resistant to wildfire (see Chapter 3, Project Alternatives, for more details on the proposed project elements). In addition, raising the elevation of the lines and widening the vegetation management corridor, both regulatory requirements when converting from the current 60 kV configuration to 120 kV, would reduce wildfire risk and risk of damage from encroaching vegetation. Increased access to the 625 Line for inspection, maintenance, and repairs would be achieved by re-routing the line to a less remote location with existing access roads, and creating new overland travel ways where needed. Improving truck access to the 625 Line for inspections and maintenance would also increase the lines’ resilience to outages.  2.2.2 PROJECT OBJECTIVES The CEQA objectives for the 625 and 650 Electrical Line Upgrade Project mirror those described above for the NEPA purpose and need, and those identified by Sierra Pacific in its 2010 California Public Utilities Commission application. In summary, the objectives of the project are to: 1. Provide normal capacity for current and projected loads. 2. Provide reliable capacity to assure adequate service to all customers during single-contingency outages. 3. Reduce dependence on the Kings Beach Diesel Generation Station. 4. Reduce the risk of fire hazards and outage durations associated with wooden poles and encroaching vegetation. 5. Provide more reliable access to the 625 Line for operation and maintenance activities.     This page intentionally left blank.   3 PROJECT ALTERNATIVES This chapter describes a reasonable range of project alternatives consistent with the requirements of the National Environmental Policy Act (NEPA), Tahoe Regional Planning Agency (TRPA) ordinances and procedures, and the California Environmental Quality Act (CEQA). The action alternatives carried forward for detailed evaluation and consideration in this joint Environmental Impact Statement/Environmental Impact Statement/Environmental Impact Report (EIS/EIS/EIR) have each been formulated to accomplish most of the basic objectives of the project discussed in Chapter 2, Purpose and Need.  REQUIREMENTS FOR ALTERNATIVES 3.1Consideration of alternatives that would achieve the basic objectives of a project is required under NEPA, TRPA, and CEQA regulations. To aid informed decision-making and public participation, four action alternatives were developed that comply with the specific requirements of these regulations and meet the underlying purpose and objectives of the project (described in Section 2.2, Purpose and Need and Project Objectives). This Draft EIS/EIS/EIR also describes and evaluates the No Project/No Action alternative (Alternative 5) to provide the decision-makers and the public with an overview of what could reasonably be expected to occur if none of the action alternatives were approved and implemented. This chapter also describes various alternatives that were considered but eliminated from detailed evaluation because they are either infeasible, do not meet most of the basic project objectives, or do not avoid or substantially lessen one or more of the potentially significant effects of other alternatives (see Section 3.5, Alternatives Considered but Eliminated from Detailed Evaluation, below). 3.1.1 NATIONAL ENVIRONMENTAL POLICY ACT REQUIREMENTS The Council on Environmental Quality Regulations for Implementing NEPA Section 1502.14 require that an EIS:  explore and objectively evaluate all reasonable alternatives,  discuss reasons for eliminating considered alternatives,  consider each alternative in a level of detail that allows for comparative evaluation,  include reasonable alternatives not within the jurisdiction of the lead agency,  analyze the no action alternative,  identify the lead agency’s preferred alternative, and  include appropriate mitigation measures not already included in the proposed action or alternatives.  3.1.2 TAHOE REGIONAL PLANNING AGENCY Environmental Impact Statements are addressed in Article VII of the TRPA Compact, which requires that TRPA prepare and consider a detailed EIS before deciding to approve or carry out a project. The EIS must study, develop, and describe appropriate alternatives to the recommended courses of action for any project that involves unresolved conflicts concerning alternative use of available resources.  3.1.3 CALIFORNIA ENVIRONMENTAL QUALITY ACT In accordance with Section 15126.6 of the State CEQA Guidelines, the alternatives analysis must:   describe a range of reasonable alternatives for the project that could feasibly attain most of the basic objectives of the project, but would substantially lessen or avoid any of the significant effects of the project;   focus on alternatives capable of avoiding or substantially lessening any of the significant environmental impacts of the project, even if they may be more costly or could otherwise impede some of the project’s objectives; and   evaluate the comparative merits of the alternatives.  In addition to the guiding principles for selection of alternatives set forth above, the State CEQA Guidelines require that the environmental document evaluate a no project alternative (that is, the consequences of taking no action); identify alternatives that were initially considered but then eliminated from detailed evaluation and provide the reasoning for their dismissal; and identify the “environmentally superior alternative.” In addition, CEQA Guidelines Section 15126.6(f)(2)(A) requires that the analysis of alternatives identify whether any of the potentially significant effects of the project would be avoided or substantially lessened by placing the project in another feasible location. Accordingly, this document includes a discussion of potential off-site alternatives that were considered but rejected for detailed evaluation and the reasons for their rejection (see Section 3.5, Alternatives Considered but Eliminated from Detailed Evaluation, below).  This document provides comparable detail in the analysis of the alternatives. A full range of reasonable alternatives (including the applicant’s preferred alternative, identified as the Proposed Alternative) is presented for public review. The alternatives described and evaluated in detail in this document include variations on alignments and single circuit versus double-circuit configurations (a double circuit would put portions of the 625 and 650 Lines on the same poles) to provide flexibility to the US Forest Service (USFS), TRPA, and the California Public Utilities Commission (CPUC) in selecting the alternative that best meets the basic project objectives while taking into account the significant or potentially significant impacts on the human and physical environments. The Proposed Alternative was identified only after public scoping comments were received, environmental studies were completed, and input from the lead and cooperating agencies was considered.   EXISTING ELECTRICAL SYSTEM 3.23.2.1 LOCATION The existing North Lake Tahoe Transmission System is located in northeastern Placer County and southeastern Nevada County, California (see Exhibit 3-1). The project components are predominantly located on lands managed by the US Department of Agriculture, USFS; these lands are located in the Tahoe National Forest and in the Lake Tahoe Basin Management Unit (LTBMU). The project area also includes the Town of Truckee and the unincorporated communities of Kings Beach and Tahoe City, as well as the Martis Creek Lake Recreation area managed by the US Army Corps of Engineers (USACE) and Burton Creek State Park. The project area is predominantly forested, with segments of residential, industrial, and tourism-related land uses where the project components enter more developed communities. 3.2.2 SYSTEM OVERVIEW The electrical lines and associated infrastructure are owned by the California Pacific Electric Company (CalPeco), the applicant. The North Lake Tahoe Transmission System (so named by CalPeco although the loop includes components both within and outside of the Lake Tahoe Basin) is a loop comprised of 60 kilovolt (kV) and 120 kV electrical lines connecting Truckee, Squaw Valley, Tahoe City, and Kings Beach. As depicted in Exhibit 3-2, the North Lake Tahoe Transmission System currently consists of:  one 60 kV power line (609 Line) and one 120-kV power line (132 Line) from Truckee to Squaw Valley,  one 120 kV power line (currently operating at 60-kV) from Squaw Valley to Tahoe City (629 Line),  one 60 kV power line from Tahoe City to Kings Beach (625 Line), and  one power line from Kings Beach to Truckee (650 Line) that is 60 kV except for a segment (650-5) near the Placer/Nevada county line that was previously upgraded to 120 kV, but is currently operating at 60 kV.   Source: Adapted by Ascent Environmental in 2012 Exhibit 3-1 Regional Location   Typically, a 30-foot wide access/operations/maintenance right-of-way (ROW) easement is held for the existing lines and associated facilities, although the width of the easement may vary based on the needs for system operations and maintenance, the line voltage, negotiations with landowners, and other factors. The 60 kV loop serves four substations, and the single 120 kV circuit serves two substations. The 60 kV loop is fed from the Truckee Substation and the 120 kV circuit is fed from North Truckee Substation. See Exhibit 3-3, which depicts the current configuration of the North Lake Tahoe Transmission System.  3.2.3 SYSTEM ELEMENTS PROPOSED FOR MODIFICATION The following is a detailed description of the components of the existing electrical system that are being considered for upgrade or modification as part of the 625 and 650 Electrical Line Upgrade Project. Exhibit 3-2 includes numbered segments to orient the reader to the respective sections of existing power line described, by segment, in the sections below. 625 LINE The existing 60 kV 625 Line generally runs in a northeast-southwest direction between the communities of Kings Beach and Tahoe City. The alignment is set back from (typically by a mile or more), but roughly parallel to, Lake Tahoe’s northwest shoreline. Most of the 625 Line is located on land managed by the LTBMU and is within TRPA’s planning area.  SEGMENT 625-1 Segment 625-1 ties into the Tahoe City Substation south of the Truckee River and west of State Route (SR) 89. It is a double-circuit line that also includes the 60 kV 629 Line. The lines share tangent poles (poles used for straight lines), but are split onto separate poles at angle points (where the power line conductor [i.e., cable] changes direction in less than a 30 degree angle) so that guy wires can be used to anchor the poles. The line parallels the southern bank of the Truckee River for over 1,000 feet. Existing power poles are located in the riparian area north of the Tahoe Rim Tail and adjacent to the river. The power line crosses the Truckee River and SR 89 north of the California Department of Transportation’s (Caltrans’) Tahoe City Maintenance Station and approximately 0.25 mile west of the intersection of SR 89 and SR 28. At the crossing, there is a wooden power pole adjacent to the southbound lane of SR 89. The line continues northwest for approximately 1,000 feet on the north side on SR 89 before splitting into the 629 Line and Segment 625-2 of the 625 Line. The existing 625 Line contains distribution underbuild (smaller electrical distribution lines on the same pole, below the larger electrical line) near the Tahoe City Substation (the locations and fate of underbuild is described in more detail later in this chapter). SEGMENT 625-2 The 625 Line trends north for approximately 1.25 miles through LTBMU land. The line then turns west for approximately 0.5 mile and follows the southern border of Burton Creek State Park. A portion of the line ROW encroaches into Burton Creek State Park and there are several poles just within the park boundaries.  SEGMENTS 625-3, 625-4, 625-5, 625-6, 625-7, AND 625-8 These segments generally follow, but are typically set back from, the Fiberboard Freeway through land managed by the LTBMU and Tahoe National Forest for approximately 9.5 miles to SR 267 at Brockway Summit. These segments span a relatively remote area between the shoreline of Lake Tahoe and the Northstar-at-Tahoe Resort, and, as such, access to these electrical structures is limited.   Source: Data received from TriSage 2012; Adapted by Ascent Environmental in 2012 Exhibit 3-2 Existing Electrical System  Source: Received from Sierra Pacific 2010; adapted by Ascent Environmental in 2012 Exhibit 3-3 Existing Electrical System Schematic SEGMENT 625-9 East of SR 267, Segment 625-9 roughly follows the southeast trajectory of SR 267 through USFS land for approximately 2.25 miles, offset to the northeast of the highway by over 0.5 mile. SEGMENT 625-10 Segment 625-10 extends over 1 mile south to the Kings Beach Substation, which is located within the Kings Beach Diesel Generation Station that is situated north of the intersection of Deer Street and Speckled Street in Kings Beach.  650 LINE The 650 Line spans approximately 14 miles between the Truckee Substation, and the Brockway Substation in Kings Beach. This power line is primarily 60 kV, but facilities have been upgraded to accommodate 120 kV near the Tahoe Truckee Airport and the Placer/Nevada county line.  SEGMENT 650-1 From the Brockway Substation, Segment 650-1 parallels the southern side of Speckled Street for approximately 150 feet to the west side of Deer Street. It parallels the western side of Deer Street for over 200 feet, and continues approximately 650 feet north to the Kings Beach Substation. From the Kings Beach Substation, the alignment is the same as Segment 625-10 for over 0.5 mile, with poles for the 650 Line side-by-side with poles for the 625 Line, to north of Canterbury Drive. At this point, Segment 650-1 heads west for over 0.5 mile to the eastern side of SR 267. SEGMENTS 650-2 AND 650-3  Segments 650-2 and 650-3 are 60 kV power line segments that parallel SR 267 for approximately 6 miles. The divide between the segments is located where the 625 Line crosses Brockway Summit (SR 267). The alignment is adjacent to the eastern side of the highway, except for a stretch of less than 0.5 mile south of Highlands View Road where the alignment switches to the western side of the highway.  Northstar Tap Within Segment 650-3, the 0.5 mile long Northstar Tap runs east-west between the Northstar Substation , located at the intersection of Stable Road and Highlands Valley Road, and the 650 Line east of SR 267.  SEGMENT 650-4 Segment 650-4 spans Martis Valley south of SR 267 through an approximately 40-acre National Forest System (NFS) parcel managed by the Tahoe National Forest, and the Martis Creek Lake National Recreation Area managed by the USACE. SEGMENT 650-5 Segment 650-5 is approximately 3 miles in length. In the 1990s, this segment was upgraded to 120 kV capacity and portions of the segment were converted from an overhead to an underground configuration. The undergrounding was financed by property owners in the vicinity. SEGMENT 650-6 In Segment 650-6, the 60 kV electrical line is on a double circuit with the 120 kV 132 Line (i.e., the lines currently share poles). The line heads north, crossing Brockway Road, Estates Drive, the Truckee River, and the Union Pacific Railroad tracks to the north side of Glenshire Drive. The alignment parallels the north side of Glenshire Drive for approximately 0.5 mile to the intersection of Donner Pass Road.  Between the Truckee Donner Public Utility District’s Martis Substation (located between the Truckee River and Estates Drive) and the North Truckee Substation, the 132 Line is owned by NV Energy.  SEGMENT 650-7 Segment 650-7 spans between the North Truckee Substation and the Truckee Substation. From the North Truckee Substation, the power line crosses Comstock Driver and parallels the northern side of Comstock Drive for less than 1,000 feet to the east before turning south to the north side of Donner Pass Road, crossing Interstate 80 (I-80) and East Main Street. This portion of Segment 650-7 is underbuilt with the 60 kV 132 Line. Segment 650-7 then parallels the north side of Donner Pass Road for less than 600 feet before turning south, crossing over Trout Creek Road, Donner Pass Road, and East Keiser Avenue to reach the Truckee Substation. This portion of the segment is configured with a distribution line underbuild.  SUBSTATIONS  Substations are high-voltage electric facilities that contain equipment used to regulate and distribute electrical energy. These facilities receive power from power lines and can perform various functions including regulation and distribution of energy, stepping voltage up and down, limiting power surges, and converting power from direct current to alternating current or vice versa. These facilities are also used to switch high-voltage power into different routes (cables and lines) or, as loading changes, into different transformers. The following facilities are part of the North Lake Tahoe Transmission System. BROCKWAY SUBSTATION The Brockway Substation is located in Kings Beach, at the southeast corner of the intersection of Speckled Street and Deer Street. This substation is one terminus of the 650 Line.  KINGS BEACH SUBSTATION AND DIESEL GENERATION SITE The Kings Beach Substation is located within the Kings Beach Public Utility Center, which includes the Kings Beach Diesel Generation Station and is just north of the intersection of Speckled Street and Deer Street in Kings Beach. Currently, the existing 650 Line intercepts the Kings Beach facility before terminating at the Brockway Substation. The Kings Beach facility is one terminus of the 625 Line.  NORTHSTAR SUBSTATION The Northstar Substation is located near the intersection of Stables Road and Northstar Drive in Placer County. This substation is the termination point for the Northstar Tap. The existing substation operates at 60 kV (though currently constructed at 120 kV) and serves the electrical demands from the Northstar area.  SQUAW VALLEY SUBSTATION The Squaw Valley Substation is located at the intersection of Squaw Valley Road and SR 89 in Placer County. The 132, 609, and 629 Lines connect to the Squaw Valley Substation.  TAHOE CITY SUBSTATION The Tahoe City Substation is located west of SR 89 and south of the Truckee River. This substation is the termination point for the existing 625 Line and 629 Line. TRUCKEE SUBSTATION  The Truckee Substation is one terminus of the 650 Line and is located near the intersection of Donner Pass Road and East Church Street in Truckee. The 60 kV 607, 608, 609, 619, and 621 Lines also connect to this substation.  NORTH TRUCKEE SUBSTATION The North Truckee facility is located on Pioneer Trail Road just south of Comstock Drive. NV Energy owns the North Truckee Substation. The 120 kV 133, 132, and 101 Lines connect to this substation. 3.2.4 SYSTEM RELIABILITY, OPERATION, AND CAPACITY System capacity can be quantified in terms of megavolt amperes (MVA), which is a measure of electrical power that considers voltage and amperes, similar to a watt. The North Lake Tahoe Transmission System has a normal capacity of 88 MVA. The Kings Beach Diesel Generation Station is capable of providing 11 MVA of additional (or back-up) capacity. Electrical demand on the North Lake Tahoe Transmission System is the greatest during the winter months, and typically peaks during the week between the Christmas and New Year holidays as a result of electric heating and ski resort loads. Coincident peak demand is the electrical demand at the time when system-wide customer use is expected to be highest. Coincident peak loading of the North Lake Tahoe Transmission System has remained relatively stable over the last six years, between 79 and 88 MVA (see Table 3-1). Table 3-1 North Lake Tahoe Transmission System Coincident Peak Demand 2007 – 2012  Year  Coincident Peak  2007  86.7 MVA  2008  82.9 MVA  2009  78.6 MVA  2010  86.0 MVA  2011  85.9 MVA  2012  88.4 MVA  MVA= megavolt-amperes. Source: Schlichting 2013  Electrical systems have reduced operating capacity when an element of the system fails (often due to external circumstances, such as weather). These events are referred to as contingencies. Failure of either a single element, or multiple elements that are physically or electronically linked and fail together as one, is referred to as a single contingency outage. System reliability is influenced by the likelihood and consequences of a contingency. In general, five principle mechanisms could be responsible for outages associated with the power lines in the North Lake Tahoe Transmission System:   high winds blowing poles over,  trees falling onto the lines,  snow loading,  forest fires, and   equipment failures. Customer demand in the North Lake Tahoe Transmission System is essentially at the system’s capacity, and there are circumstances where the system load has exceeded its current capacity. For example, on December 30, 2012 the North Tahoe area experienced extremely heavy tourism and ski resort activity. The result was an extremely large electric demand peak. The North Lake Tahoe Transmission System was forced to run at an overloaded capacity. Where the system is designed to supply a maximum of 88 MVA of electricity to the north Lake Tahoe area, on December 30, 2012 there was a system peak of 88.4 MVA. During this event, the Kings Beach diesel generators were run to provide sufficient power and the system operators were monitoring the line temperature and other elements of the system. This exceedence of design capacity resulted in a risk of damage to the line conductors. In addition, had one of the lines or other parts of the system gone out of service, there would have been blackouts over a significant area.  During outages or high demand, the Kings Beach Diesel Generation Station is currently the only source of the system’s ability to maintain the current maximum system loads. However, even with the Kings Beach Diesel Generation Station in operation, the North Lake Tahoe Transmission System is not able to remain fully functional with a single contingency outage. Under the existing conditions, damage to some portion of the system could result in substantial voltage drops to other parts of the circuit. Potential scenarios affecting voltage in the system include: damage to the 650 Line, resulting in insufficient capacity to power Kings Beach; damage to the 629 Line or 132 Line, affecting capacity to Tahoe City; and, reduction in the overall system capacity from 88 MVA to 61 MVA, as a result of an outage of the 132 Line (99 MVA to 70 MVA if using backup supplies from the Kings Beach Diesel Generation Station). If a single contingency outage occurs during the coincident peak load, customer demand must be forcibly reduced through a process known as load shedding. This is typically handled through an established plan of rolling blackouts that balances the load reduction. Once the peak demand has passed, the system is restored to normal operation. It is important to note that, from a regulatory standpoint, utilities are only able to do this in an emergency situation and are not permitted to use rolling blackout as a planning tool or regular mode of operation because they are obligated to provide reliable service under the Public Utilities Code. Due to the large area that can be affected during load shedding, it is not possible to avoid blackouts at critical facilities, including those for police/sheriff, fire, medical, and home care facilities. In addition, operation of the Kings Beach Diesel Generation Station is limited by its Placer County Air Pollution Control District permit to 721 hours per year. As a result, the facility’s operating hours are generally reserved for multiple-contingency events (outages on multiple elements of the system).  It should be noted that the operation of the diesel generation facility at Kings Beach is necessary as emergency back-up and as offset when loads approach peak, and is not designed or intended to support normal base load. While the proposed project would help reduce the emergency dependency on the diesel generators, it would not provide back-up power such that the diesel generators could be removed. Alternatively, it is also important to understand that running the diesel generators at full operation would not replace the need for the proposed system upgrades. It would be inefficient and contrary to the system design for CalPeco to operate the diesel generators for any other reasons than anticipated or current emergencies. These units are expensive to operate, have greater air emissions than other power sources, and have limited annual hours of operation permitted by regulatory agencies. In the planning of this project, the diesel units are not considered as a single contingency facility. Instead, they are in place for emergency situations, which can regularly occur in the Tahoe area due to storms and other events. Using the diesel generation facility in this manner is consistent with the regulations of the North American Electric Reliability Corporation and the Western Electricity Coordinating Council, and is an approved and warranted component of the system as emergency back-up.   ACTION ALTERNATIVES 3.3As described in Chapter 2, Purpose and Need, the applicant has determined that improved system reliability and resilience to outages would be achieved through upgrade of the existing 625 and 650 Lines and associated substations from 60 kV to 120 kV, which would permit the entire system to operate at 120 kV. The four action alternatives considered in this EIS/EIS/EIR are variations on addressing six key project components:  rebuild of the existing 650 line (with potential for realignments based on alternative);  removal and realignment of two short segments of the 650 Line to straighten the line and remove angle points (simplifying line construction and maintenance);   rebuild a 1.6-mile section of the existing 132 Line;  rebuild of the Northstar Tap into the Northstar Fold (a “fold” allows for service to be maintained at a substation in the event of an interruption in service on the power lines feeding into either side of substation; for this project, this means that the Northstar Substation could be fed from the 650 Line to the north or south, whereas currently it is a single source feed);   upgrade, modification, and/or decommission of six substations; and  removal of the existing 625 Line and construction of a new, rerouted 625 Line.  These improvements would increase the ability to maintain the current maximum system loads during an outage on any one of the four legs of the system (i.e., 625 Line, 650 Line, 609 Line, and 629 Line), and decrease reliance on the Kings Beach Diesel Generation Station. In addition, rebuilding and realigning the power lines would reduce the likelihood of outages associated with high winds, felled trees, snow loading, and forest fires, as well as improve access to the lines for maintenance and repair activities. Section 3.3.1, below, describes the features common to all action alternatives. This includes the primary project components (including power lines and substations), new conductors and power poles, ROW requirements, and general construction activities. Sections 3.3.2 through 3.3.5 describe the identified action alternatives. Section 3.3.6 describes the common project implementation processes of the action alternatives (e.g., phasing and schedule). Overviews of Alternatives 1 through 4 are depicted in Exhibits 3-4a through 3-4d, respectively. Detailed maps are provided in Appendix B. Alternative 1 was developed in the Proponent’s Environmental Assessment (PEA) prepared by the project applicant (Sierra Pacific Power Company at that time) as part of the original permit application submitted to the CPUC in 2010. Alternative 2 is a modified alternative, which is similar to Alternative 1 (PEA Alternative), but includes rerouting of some portions of the alignment based on public and agency input received during scoping, additional information gathered during detailed field reviews, and further progress on project engineering and design. The intent of the segment reroutes was to avoid or minimize effects on biological, visual, or cultural resources. Alternative 3 is a road focused alternative, which re-routes the 625 Line to more closely follow the Fiberboard Freeway (paved road between the Mount Watson area north of Tahoe City and the Brockway Summit area) and other area roadways and places more of the 650 Line alignment along SR 267. Alternative 3 (Road Focused Alternative) includes a double-circuit option segment alternative that is referred to as Alternative 3A. One intent of Alternative 3 (Road Focused Alternative) is to maximize the proximity of project facilities to existing roadways in order to minimize the need for new access ways and otherwise minimize ground disturbance and environmental effects. Alternative 4 (Proposed Alternative) is a combination of Alternative 3 (Road Focused Alternative) for the 625 Line improvements and   Source: Data received from TriSage 2012; Adapted by Ascent Environmental in 2012 Exhibit 3-4a PEA Alternative  Source: Data received from TriSage 2012; Adapted by Ascent Environmental in 2012 Exhibit 3-4b Modified Alternative  Source: Data received from TriSage 2012; Adapted by Ascent Environmental in 2012 Exhibit 3-4c Road Focused Alternative Source: Data received from TriSage 2012; Adapted by Ascent Environmental in 2012 Exhibit 3-4d Proposed Alternative elements of Alternative 1 (PEA Alternative) and Alternative 3 (Road Focused Alternative) for the 650 Line improvements. Alternative 4 (Proposed Alternative) allows facilities to be in proximity to existing roadways, while maximizing the use of the already upgraded portion of the 650 Line in Segment 650-5. Alternatives 2, 3, and 4 all contain double-circuit segments that place both the 625 and 650 Lines on the same poles, which could minimize the project footprint. Alternative 5 is the No Project/No Action Alternative.  3.3.1 COMMON PROJECT FEATURES OF THE ACTION ALTERNATIVES PRIMARY PROJECT COMPONENTS  Upon completion of the following six project components common to all of the action alternatives, the upgraded system (120 kV for the entire loop) would be capable of 114 MVA versus the current 88 MVA. This would better accommodate peak loads identified in Table 3-1, North Lake Tahoe Transmission System Non-Coincident Peak 2006 – 2008, and allow continuation of service during a broader range of line interruption scenarios without use of the Kings Beach Diesel Generation Station. REBUILD OF THE EXISTING 650 LINE Approximately 10 miles of the existing 650 Line would be rebuilt. Various segments would either be rebuilt in the existing ROW and alignment, or constructed along a new alignment, depending on the alternative being considered. Where the existing alignment would be followed, new poles would generally be placed 10 feet from the existing poles (which would be removed as part of the project), but in some areas new poles could be farther from existing poles to best support the system design. The 650 Line would be reconductored (i.e., old electrical line would be replaced with new line) with 397.5 thousand circular mil (MCM) all aluminum (AA) conductor (non-specular material) to allow transmission at 120 kV.  REALIGNMENT OF 650 LINE SEGMENTS As stated above, various segments of the 650 Line could be relocated based on the alternative considered. However, for all action alternatives two short segments of the 650 Line would be removed; the segment originating at the Truckee Substation to the point where the 650 Line connects with the 132 Line in the Town of Truckee, and the segment that currently connects the Brockway Substation with the Kings Beach Substation. In both of these instances, the existing poles with telecommunications/cable lines would be left in place and the power line components would be removed. The poles would be topped (i.e., the extra height that accommodated the 60 kV line would no longer be needed and would be cut from the top of the pole). The current distribution lines coming out of Brockway Substation would either be extended (underground) to the Kings Beach Substation and the 60 kV tie would be eliminated, or, if Brockway is to remain in its current state, these lines would remain as they are now. (See description of the subalternatives of upgrade, modification, and/or decommissioning of substations below.) REBUILD A 1.6-MILE SECTION OF THE EXISTING 132 LINE The 132 Line is an existing 120 kV line that extends from Truckee to Squaw Valley. In the Town of Truckee, approximately 32 poles would be replaced and the line would be modified to allow a double-circuit configuration with the 650 Line and operation at 120 kV. The new steel poles would generally be placed 10 feet from the current wood pole locations.  REBUILD OF THE NORTHSTAR TAP INTO A FOLD The existing 60 kV Northstar Tap would be rebuilt into a line fold that would operate at 120 kV, tying into the existing terminals. This activity would require replacement of approximately 14 wood poles with 11 steel poles and approximately 0.5 miles of 397.5 MCM AA conductor (non-specular material). The existing Northstar Tap contains a distribution underbuild along its entire length; this distribution circuit would be transferred to the poles associated with the Northstar Fold.  UPGRADE, MODIFICATION, AND/OR DECOMMISSIONING OF SUBSTATIONS The Northstar, Squaw Valley, Kings Beach, Tahoe City, and North Truckee substations would be modified to accommodate the new 120 kV loop system, and the Brockway Substation would be decommissioned and the equipment would be removed. The future use of vacated Brockway Substation land is unknown at this time. All substation improvements would take place within parcels owned by CalPeco. See Appendix C, Substation Plot Plans and Elevation Drawings, for graphical representations of proposed changes to the substations. Kings Beach and Brockway Substations The existing 60 kV Kings Beach Substation is proposed to be reconstructed as a 120 kV substation to accommodate the upgraded 650 and 625 lines. The substation rebuild would include 120 kV switches, two 120 kV/14.4 kV transformers, and 14.4 kV switchgear, plus the four relocated 14.4 kV distribution feeders which are currently above ground and would be placed underground, as described below. To facilitate the upgrade of this facility, some activities would occur outside of the existing facility’s fence line; however, all work would occur within the larger CalPeco-owned parcel that houses the Kings Beach Utility Center.  Four new underground 14.4 kV distribution feeders at the Kings Beach Substation would be installed that would connect to the existing overhead distribution lines to maintain distribution service in the project area. Three distribution feeders would exit the Kings Beach Substation to the south via three underground duct packages, totaling approximately 500 feet in length. The feeders would be installed within the access road for the Kings Beach Substation and would continue within Deer Street to the intersection with Speckled Street. At this point, one of the feeders would head east, intersecting an existing distribution pole at the northeast corner of Deer Street and Speckled Street. The remaining two feeders would continue south, crossing Speckled Street to the intersection with Cutthroat Avenue, where the second feeder would head east and the third feeder would head west within Cutthroat Avenue until they intersect existing distribution poles. Sectionalizing switches would be installed on the existing overhead distribution lines on Deer Street and Cutthroat Avenue. The remaining distribution feeder would also exit the substation underground and travel west to a point approximately 25 feet beyond the fence line where it would intersect with the existing 650 Line poles that lead to the Brockway Substation. These poles would be topped, leaving the distribution circuit intact. New risers (i.e., conduits that house a power line vertically on a pole) would be installed at the termination of the underground portions of these four feeders to facilitate the conversion to an aboveground facility. The underground distribution facilities would be installed in a duct bank (where there are multiple conduits in one trench) comprised of two 6-inch-diameter polyvinylchloride (PVC) conduits. Approximately nine underground splice vaults (i.e., buried compartments typically accessed by a man-hole on the surface) measuring approximately 12 feet long, 6 feet wide, and 8 feet deep would be installed in line with the duct bank to facilitate pulling the conductor during construction, and access during inspection and maintenance activities. New lighting would be installed at the Kings Beach Substation in accordance with TRPA outdoor lighting codes. The lighting would be used on an as-needed basis during the operation and maintenance of the substation. The proposed substation rebuild, with these elements, would allow removal of the existing equipment at the Brockway Substation, located within the residential neighborhood between Speckled Avenue and Cutthroat Avenue, just east of Deer Street. The determination of future site use has not yet been determined, but ownership would remain with CalPeco. Amendment of Plan Area Statement 019, Martis Peak Electrical substations are defined as Public Utility Centers in Table 21.4-A of the TRPA Code. Although the expanded substation rebuild is proposed on a parcel with an existing Public Utility Center, this use is not permissible on the subject property, which is located in Plan Area 019 – Martis Peak, a Conservation Plan Area, as defined in the Plan Area Statement (PAS). Therefore, the existing Public Utility Center (including the existing Kings Beach Substation and the proposed, new substation) is an approved nonconforming use, by definition, in the TRPA Code (Section 21.2.3). Although the project, as proposed, would allow the decommissioning of the Brockway Substation, the rebuild of the Kings Beach Substation would constitute expansion, intensification, and/or modification of a nonconforming use as defined in the TRPA Code (see TRPA Code Sections 21.2.3 and 21.5). To facilitate the proposed expanded substation in the most appropriate location (the site of the existing substation), TRPA proposes to address the nonconforming use through a staff-initiated amendment to PAS 019, Martis Peak, by adding Public Utility Centers as a special use within a new Special Area 1 of the PAS. In accordance with TRPA Code, such a PAS amendment is considered a project, a Regional Plan amendment, and a Plan Area amendment, subject to specific findings requirements, as described below.  To approve any project, TRPA must find, in accordance with Sections 4.2 and 4.3 of the TRPA Code, that:   the project is consistent with, and will not adversely affect implementation of the Regional Plan, including all applicable Goals and Policies, PASs and Maps, Code and other TRPA plans and programs;  the project will not cause the environmental threshold carrying capacities to be exceeded; and,  wherever federal, state, or local air and water quality standards are applicable for the region, whichever are strictest must be attained and maintained pursuant to Article V (d) of the Tahoe Regional Planning Compact. To amend the Regional Plan, including PASs and Maps, TRPA must find, in accordance with Sections 4.5 of the TRPA Code, that the Regional Plan, as amended, achieves and maintains the thresholds. Finally, to approve any Plan Area Amendment, TRPA must make the following findings in accordance with Section 11.8.4 of the TRPA Code.  The amendment is substantially consistent with the plan area designation criteria in subsections 11.6.2 and 11.6.3.  If the amendment is to expand an existing urban plan area boundary or to add residential, tourist accommodation, commercial, or public service as permissible uses to a non-urban plan area, TRPA shall find that the amendment will make the plan area statement consistent with an adopted policy or standard of the Regional Plan, and that the amendment will satisfy one or more of the following criteria.  The amendment corrects an error that occurred at the time of adoption, including but not limited to a mapping error, an editing error, or an error based on erroneous information.  The amendment enables TRPA to make progress toward one or more environmental thresholds without degradation to other thresholds as measured by the Chapter 16: Regional Plan and Environmental Threshold Review, indicators.  The amendment is needed to protect public health and safety and there is no reasonable alternative. TRPA’s findings in support of the staff-initiated PAS amendment are detailed in a separate findings document, and are summarized as follows.  Adding public utility centers as a permissible use in PAS 019 would make the existing substation located on the diesel generator property a conforming use, and would allow transfer of the functions currently provided by the Brockway Substation in the Kings Beach Industrial Community Plan to this property, thereby allowing its decommissioning.  Reconstruction of the substation would result in the consolidation of electrical facilities within one secure compound area, out of view from the general public.  The proposed PAS amendment is consistent with the goals of the Land Use and other elements of the TRPA Goals and Policies Plan which does not contain any specific restrictions on placement of public utility centers in conservation plan areas, such as PAS 019. A similar public utility center facility (a substation) exists in PAS 095 (Trout/Cold Creek) located on the south shore of Lake Tahoe near the old Meyers landfill site. PAS 095 is also a Conservation Plan Area, and Public Utility Centers are listed as a special use in PAS 095.  Based on the Initial Environmental Checklist prepared for the plan area statement amendment, there are no significant environmental impacts associated with the new land use, and no impacts that would exceed environmental threshold carrying capacities.  Adding a new public service land use to the Plan Area would not diminish the standards for air and water quality because the amendment only affects an electrical distribution facility where water quality and air quality standards are currently applicable. There are no additional impacts to air or water quality associated with the proposed amendment, and all future projects will be required to meet appropriate air and water quality development standards.  The proposed PAS amendment would not affect the ability of the Regional Plan to achieve and maintain the thresholds, as documented in the Initial Environmental Checklist and this EIS/EIS/EIR.  The proposed amendment would be limited to developed, private property, which contains existing regional-serving electrical facilities within a secure, fenced compound. Most of the area affected by the amendment is high capability land and the proposed plan area amendment would prohibit new or expanded public utility center facilities on low capability land. The affected property is immediately adjacent to the Kings Beach Industrial Community Plan Area and is not isolated from other development. For security and public safety reasons, the affected property is closed to the public and is not suitable for recreation, non-intensive agricultural, or resource management uses for this reason.  The proposed PAS amendment would add a new public service use (public utility centers) to a Conservation Plan Area and would not expand an urban boundary.  The proposed amendment corrects an error that occurred at the time of adoption; specifically, the adopted PAS does not identify the existing, extensive, and essential regional electrical distribution system that exists within the boundaries of the Plan Area.  The amendment is a public health and safety measure and there is no reasonable alternative to plan area amendment because: 1) it would consolidate electrical facilities onto one property, reducing the potential for trespass and vandalism; 2) the electrical compound would be much less visible to the public and less of a potentially attractive hazard; and 3) the construction of an expanded Kings Beach Substation within the boundaries of the Kings Beach Industrial Community Plan (and therefore in close proximity to nearby residences) is unreasonable because a superior, more secure site is available that would consolidate electrical facilities onto one secure property, thereby improving efficiency. As described above, one of the findings necessary to support a proposed PAS amendment include a finding that there are no reasonable alternatives. Consistent with this requirement, two alternative configurations for the Kings Beach Substation that would not require amendment of the Martis Peak (019) PAS were considered. These two configurations would involve locating the Kings Beach Substation within the Kings Beach Industrial Community Plan Area, where “Public Utility Center”—the use category that includes substations—is a permissible use under the special use provisions of the community plan (Tahoe Regional Planning Agency and Placer County 1996). The Kings Beach Industrial Community Plan Area is generally bounded by the northern boundary of the block of parcels north of Speckled Avenue, Cutthroat Avenue to the south, Secline Street to the west, and a few parcels of Coon Street to the east. It includes the southernmost portion of the Kings Beach Substation area, within the fence line at the northern terminus of Deer Street. Under the first alternative configuration (Option 1, for purposes of this discussion), the Kings Beach Substation facilities would be located in the Kings Beach Industrial Community Plan and a new access way would be located in the Martis Peak Plan Area. The substation rebuild, including the 120 kV switches, two 120 kV/14.4 kV transformers, and 14.4 kV switchgear would be constructed on parcel 090-041-006 (refer to Exhibit 4.2-7). This parcel is owned by CalPeco and is within the Kings Beach Industrial Community Plan Area. The parcel would require alteration and upgrade of the access roads to allow adequate access to the facility. With this option, the Brockway substation would be decommissioned. To accommodate this, the footprint of the substation would be larger to accommodate the distribution functions that would be redirected from Brockway. Because of parcel size limitations and the addition of the functions currently served by Brockway, the substation layout would require the needed access way improvements to be outside the parcel, within the Martis Peak Plan Area (on parcel 090-090-029) and subject to the Martis Peak PAS. Although the new access road might be permissible as an accessory use, the Martis Peak PAS does not otherwise permit the construction of new roads. A second alternative configuration (Option 2, for purposes of this discussion) also considered constructing the substation on parcel 090-041-006, but without an access road through the Martis Peak Plan Area (refer to Exhibit 4.2-8). Instead, the access way would be completely within the same parcel, within the Kings Beach Industrial Community Plan Area. With this configuration, there would not be sufficient space for the additional equipment that would be required to allow for the decommissioning of the Brockway Substation, as under the first option. Under this option, the Kings Beach Substation would include the 120 kV switches and one 120/60 kV transformer, but the parcel would not accommodate the 14.4 kV switchgear. As such, the Brockway Substation would need to remain operational in its current location to accommodate this function and the existing distribution feeders would remain in their current overhead state. The existing 60 kV overhead line from the Kings Beach facility to Brockway Substation would remain primarily in its existing route but would need to have a new termination into the relocated substation site. The purpose of this configuration is to address the TRPA PAS compliance, which would require all modifications to occur within the Kings Beach Industrial Plan area.  Northstar Substation To accommodate the upgrade of the existing 60 kV tap, a new 120/60/14.4 kV transformer (to accompany the existing 120/60/14.4 kV model already on site) would be installed. Once the North Lake Tahoe 120 kV system is completed, both transformers would be tapped at 120 kV and the substation would operate at 120 kV. In addition, all line terminals would be upgraded with new breaker switches. All work would occur within the existing substation fence line.  Squaw Valley Substation A minor 120 kV electrical transfer equipment upgrade and the installation of a new 120 kV circuit breaker at the Squaw Valley Substation would be necessary to operate the previously upgraded 629 Line. Work at this substation would occur within the existing substation fence line. Tahoe City Substation The Tahoe City Substation would be rebuilt from 60 kV to 120 kV. This substation would be one terminus of the new 625 Line. The 120/60/14.4 kV transformer would be relocated and a new 120/14.4 kV transformer and two new 120 kV breakers would be installed. These new components would be installed within the existing substation fence line. To upgrade the substation while maintaining distribution capabilities, portable (temporary) transformers would be required during construction and would be connected to the 625 Line or 629 Line using temporary poles. These transformers would be located on the 64-acre parcel managed by the USFS immediately to the south of the Tahoe City Substation. The portable transformers would be mounted on two trailers, measuring 8 feet wide by 40 feet long. To ensure that the temporary transformers would not interfere with operation of the Tahoe City Transit Center, CalPeco would coordinate with the USFS and Placer County well in advance of construction to obtain permission to use the parcel. CalPeco would work to site the temporary transformers in undeveloped areas or in area designated for parking and restrict the public from this area. Temporary power poles would be similar to the existing 60 kV poles and would be required to maintain distribution capabilities. Upon completion of the Tahoe City Substation upgrade, these temporary poles and transformers would be removed and the 625 and 629 Lines would be connected to the permanent, new transformers. A stormwater infiltration trench would also be installed at the Tahoe City Substation. This trench would be 2 feet wide by 20 feet long, approximately 8 feet deep, and backfilled with drainage rock. All stormwater, including stormwater collected by secondary containment basins, would be directed toward the trench either by grading or with pumps and piping. New lighting would be installed at the Tahoe City Substation, in accordance with the TRPA outdoor lighting requirements, for use on an as-needed basis. Lighting would consist of one downward directed lamp with a 500-watt halogen bulb, located at the control building.  North Truckee Substation Upon completion of the North Lake Tahoe Transmission System upgrade, the northern terminus of the 650 Line would be relocated from the Truckee Substation to the North Truckee Substation after the installation of a new 120 kV bay. Work would occur within the existing facility fences. REMOVAL AND RECONSTRUCTION OF THE EXISTING 625 LINE  As part of the upgrade to 120 kV for the North Lake Tahoe Transmission System, CalPeco is proposing to “reconductor” and reroute the 625 Line with the objective that the new conductor could accommodate 120 kV, and to align more closely with the existing roadways in the area. The removal of the existing 625 Line would involve approximately 15 miles of conductor and 341 wooden poles. The new 120 kV 625 Line would use 397.5 MCM AA conductor (non-specular material) within a new 40-foot-wide permanent ROW.  POWER POLES As part of the upgrade of the 625 and 650 Lines, the existing wooden poles would be replaced by steel poles. The new steel poles would be approximately 7 to 12 feet taller than the existing wooden poles, which are between 48 and 80 feet above ground surface. On average, pole spacing would be 300 feet apart. The diameter of the existing wooden poles ranges from 13 inches to 16 inches. The diameter of the new poles would range from 15 inches to 19 inches at the base for poles buried in the ground. Poles would be buried 7 to 10 feet deep, depending on height. Guy wires may be connected to the poles in areas that need additional stability. Self-supporting poles may be used where there would not be the option to use guy-wires (e.g., where there are existing structures next to the site) or where conditions would not be suitable to adequately burying the pole base. The diameter of the self-supporting poles would vary based on whether the alternative calls for a single circuit, double circuit, if there is underbuild, and other factors. Self-supporting poles would be mounted on a concrete foundation, which would have a 3 to 6 foot diameter. These foundations typically extend above the ground surface to a height of 6 to 12 inches, but there could be site-specific circumstances where up to 2 feet of height would be required. The diameter of the self-supporting poles could be as much as 4.5 feet at the base where they are attached to the concrete foundations. ELECTRIC AND MAGNETIC FIELD MANAGEMENT Electric and magnetic field (EMF) levels from power lines or related facilities, such as substations, are not presently regulated at the federal, state, or local level. However, the CPUC has implemented a decision (D.06-01-042) requiring utilities to incorporate “low cost” (up to approximately 4 percent of total project cost) or “no-cost” measures for managing EMF from power lines. The applicant has incorporated the following low-cost and no-cost measures to reduce EMF levels along the power line corridor and at substations. Low-cost measures for all of the sections would include a standardized ROW width of 40-feet (which provides additional distance from the circuits to the ROW edge in some cases). Where feasible in light of other environmental constraints and permitting, all circuits would either maintain an attachment height at the power pole of 40.5-feet or have their present attachment height increased to 40.5-feet above ground level by the use of taller poles. For all sections, the phasing of the power line circuits would be arranged to maximize magnetic field reduction due to field cancellation (using reverse or unlike phasing arrangements). For lines 625 and 650, locations where these two circuits are individual single circuit configurations would be combined onto a common pole as a double circuit configuration, resulting in a more compact phase configuration and allowing the application of reverse or unlike phasing to increase magnetic field cancellation for both circuits. Finally, the loading on those circuits being upgraded from 60 kV to 120 kV operation would typically be reduced by 50 percent; which would reduce the associated magnetic field as well, since magnetic field levels are a function of loading. For the substations, high current devices associated with the project upgrade would be centrally located towards the interior of the substation and away from the property line boundaries. For more information on EMF, see Appendix D. RIGHT-OF-WAY REQUIREMENTS REQUIREMENTS FOR PERMANENT RIGHTS-OF-WAY CalPeco currently holds easements from the USFS, USACE, the California Department of Parks and Recreation, Placer County, other public entities, and various private landowners that own properties that are crossed by the existing 650 Line, 625 Line, 132 Line, and Northstar Fold. The widths of the existing easements vary, but average approximately 30 feet. The easement for the proposed Northstar Fold would widen from approximately 40 feet to 95 feet between the westernmost pole and the Northstar Substation due to the divergence of the separate circuits. As part of project implementation, CalPeco would negotiate with the existing landowners to obtain a permanent easement of 40 feet for single-circuit options (one line on each pole) for the new 625 and 650 Lines for operation and maintenance purposes. For segments of Alternative 2 (Modified Alternative), Alternative 3 (Road Focused Alternative), and Alternative 4 (Proposed Alternative) where a double-circuit option is being considered, a permanent easement of 65 feet would be pursued. The wider easement and associated vegetation management is desired for double-circuit options because equipment damage from tree fall, wildfire, or other events could cause failure in two lines simultaneously and significantly affect service in the whole North Lake Tahoe Transmission System.  REQUIREMENTS FOR TEMPORARY RIGHTS-OF-WAY To accommodate construction, a temporary ROW width of 65 feet would be established for the new 625 Line and 650 Line (single-circuit options), the Northstar Fold, and the 132 Line. All disturbances outside of the permanent 40-foot wide easement described above would be temporary and the land would be restored to its original condition following construction, unless otherwise requested by the landowner or land management agency. For double-circuit options, all construction activity would occur within the 65-foot permanent easement. CONSTRUCTION ACTIVITIES ACCESS The electrical line ROWs would primarily be accessed through the use of existing, paved municipal roadways and paved and dirt USFS system roads. However, additional access ways would need to be developed to facilitate access from existing roads to the power line ROWs for construction and later inspections, maintenance, and repairs. For the purpose of this assessment, all roads used to access the site are termed “access ways.”1 Access ways include existing paved roads, existing dirt roads, and new dirt roads and “two-track” pathways that would be developed for the project. Where access ways would be on slopes greater than 20 percent, a wider access way would require grading, as discussed below. Exhibits 3-4a through 3-4d show existing and proposed access ways that would be used for project construction and operation. Roads on Exhibits 3-4a through 3-4d labeled as “Access – Dirt Road (No Improvement Needed) and “Access – Paved Road” are existing dirt and paved roads that would be used to access the power line ROWs during project construction and operation and maintenance activities. These roads would be used as they currently exist and no changes or modifications are proposed. If these roads are damaged during construction, they would be restored to pre-project conditions. 1  The criterion for defining a road varies by the agency with jurisdiction. Each land manager or owner may have different requirements for design, construction, maintenance, and use. TRPA Code defines “road” as a smooth or paved surface designed for travel by motor vehicles. In general, the impacts are assessed based on the coverage of the road surface. The project does not include the construction of any new paved roads. Roads on NFS lands described for this project are either temporary or permanent. Temporary Roads are built to facilitate the construction of the project. They are completely restored at the conclusion of construction and no longer used or open to vehicles. Permanent Roads would be included as part of the National Forest road system. They are classified in five levels from Maintenance Level 1 (basic custodial care, closed to vehicles) to Maintenance Level 5 (high comfort; passenger car). This project includes the use of roads that are already included in the NF (e.g., Fiberboard Freeway) and construction of new roads. New roads may be both completely new construction or may utilize portions of old legacy roadways. For this project, new roads, which include any road not previously part of the National Forest road system, are assumed for analysis to be Maintenance Level 2, to facilitate the long term operational and maintenance needs of the project. Given the different uses and definitions of the term “road”, the term “access way” is used in this document to encompass the various types of facilities that may provide vehicle access. The term “access way” is not specifically defined by any of the lead agencies, but is used herein to describe a route within the project area (that may or may not require widening or clearing), which is required for construction and /or operation of the project. For the purpose of this document, access ways include several categories of routes, including existing dirt roads, NFS roads, existing roads and trails that are not part of a formal designated travel system, new dirt roads constructed as part of the project, and existing and new “two-track” pathways intended for power line operations and maintenance access.  The category of “Access – Dirt Road (Needs Improvement)” represents existing dirt roads that would require some modification to support their use during project construction. In most instances, the improvement or modification would consist of removing rocks and logs that may have fallen onto the road and trimming brush, branches, and other vegetation encroaching on the roadway to provide sufficient width and clearance to allow construction vehicles (e.g., cable trucks, tensioning trucks) to pass. In some instances, water bars (an interceptor dyke that is used to prevent erosion on sloping roads) and other features that might obstruct use by construction vehicles would be removed and then replaced after the construction process is complete. After completion of construction, no further work on these existing dirt roads is proposed. If the roads were damaged during construction (e.g., if deep ruts or potholes were created), they would be repaired to pre-project conditions prior to project completion.  The category of “new access ways” indicates a location where a new vehicle travel pathway would be created where one does not currently exist. A majority of the mileage of new access ways would be within the power line ROWs providing “centerline access routes” (see Table 3-2, New and Improved Access Ways Required under the Action Alternatives). The Centerline Access Routes are not shown in Exhibits 3-4a through 3-4d as they would be located immediately under, or next to, the lines showing the power line routes. The centerline access routes would be approximately 10-feet wide, and although “centerline” is in the category title, in reality the route would move back and forth within the power line ROW, going on either side of power poles, avoiding boulders and other barriers, and responding to topography. In addition, turnouts (30-feet wide) would be needed approximately every 1,000 feet for vehicle passing. The power line ROWs would initially be cleared of trees and shrubs as part of project construction. After completion of construction, the centerline access routes would be maintained in low growing vegetation for erosion control while allowing over-land vehicle travel by line trucks and inspection trucks (i.e., pickup trucks).  Table 3-2 New and Improved Access Ways Required for the Action Alternatives  Road Type  Alternative 1:  PEA Alternative   Alternative 2: Modified Alternative   Alternative 3: Road Focused Alternative (Alternative 3A: Road Focused Alternative with Double Circuit Option)  Alternative 4: Proposed Alternative   Miles of New Access Way within New Power Line ROW  5.9  5.8  1.5 (1.5)  1.5  Within Tahoe Basin  5.4  4.7  1.3 (1.3)  1.3  Outside Tahoe Basin  0.5  1.1  0.2 (0.2)  0.2  Miles of New Access Way within Existing Power Line ROW  9.4  7.3  8.2 (7.0)  8.2  Within Tahoe Basin  4.7  2.6  3.5 (2.3)  3.5  Outside Tahoe Basin  4.7  4.7  4.7 (4.7)  4.7  Miles of New Access Way outside Power Line ROW  8.9  7.7  2.1 (2.0)  2.0  Within Tahoe Basin  7.3  6.1  2.1 (2.0)  2.0  Outside Tahoe Basin  1.6  1.6  0 (0)  0  Miles of Dirt Road that Needs Improvement  1.2  1.2  0.7 (0.7)  0.7  Within Tahoe Basin  1.2  1.2  0.7 (0.7)  0.7  Outside Tahoe Basin  0  0  0 (0)  0  Total  25.4  22.7  12.5 (11.2)  12.4  Total Within Tahoe Basin  18.6  14.6  7.6 (6.3)  7.5  Total Outside Tahoe Basin  6.8  8.1  4.9 (4.9)  4.9  New access ways outside the power line ROW would be similar to centerline access routes in all respects except for location. They would first be developed during project construction to support construction vehicle access to the ROW. Many of the new access ways would consist of short spur roads connecting existing roadways to nearby portions of the power line ROW. Given the map scale of Exhibits 3-4a through 3-4d, these short spur roads are not visible, although they are included in the mileage calculations in Table 3-2, New and Improved Access Ways Required under the Action Alternatives. In instances where existing topography and vegetation allow vehicle access to the ROW without development of a spur road/new access way, no travel way would be developed and inspection and maintenance vehicles would drive over the existing ground surface. Trees and shrubs would be removed during construction to create an approximately 10-foot wide access way. After completion of construction, the new access way would be maintained in low growing vegetation to allow over-land vehicle travel for inspection and maintenance (Road Maintenance Level 2 per the Forest Service Handbook 7709.58, 10, 12.3). Exhibits 3-4a through 3-4d also identify areas where grading would be required for a new access way. These are locations where the slope is estimated to be greater than 20 percent and it is assumed that some grading would be necessary to create a suitable access way (either within or outside the power line ROW) that can be traveled by maintenance and inspection vehicles. In particularly steep areas, the new access way would likely require switch back roadways to provide moderate grades and generally level cross-slopes, and would result in a noticeable change in the topography. New access ways requiring grading/earth moving due to terrain would be approximately 10 feet wide for straight sections and up to 25-feet wide at curves to safely allow the movement of construction equipment and vehicles to each site. Cut and fill slopes, would disturb a wider area. Typically, each access way requiring grading/earth moving would first be cleared of vegetation and graded by a bulldozer. A motor grader would then level the access way in accordance with the engineered specification. Erosion control best management practices (BMPs) (e.g., water bars) would also be installed to address erosion control and water quality protection concerns. Gravel would not typically be placed on these roadways. However, it may be applied where a dirt access way intersects a paved public road to minimize the potential for dirt and mud being tracked onto public roadway. Gravel may also be applied as an erosion control BMP if appropriate. The new access way would then be revegetated with low growing vegetation and maintained as described above for other access ways, except where BMPs would not allow for revegetation. Exhibit 3-5 shows a typical schematic cross section of three different scenarios. This graphic shows the pre-construction condition, the condition during construction, and a projection of how the access way would be maintained after vegetation growth returns.  The new access ways would not be intended for public access. Where new access ways connect to, or cross, existing roads or trails, barriers to access, such as boulders or gates would be placed at the entrance to the access way. During maintenance and inspection activities any evidence of public use would be noted, and public access barriers could be adjusted, if needed.  TRUCK TRIPS Table 3-3, Estimated Truck Trips, provides the estimated number of truck trips associated with each project component. These would be one-way truck trips on and off the construction site and encompass all classes of trucks (e.g., material transport and delivery trucks, line tensioning trucks, cement trucks, crew trucks, cherry pickers, fuel trucks) except for employees driving to the job site in personal vehicles. Trip lengths would vary substantially based on the type of truck and the specific purpose (e.g., delivering materials to a staging area, moving materials from a staging area to the construction site, moving logs from the alignment to a staging or processing area, removing processed logs from the job site).  Table 3-3 Estimated Truck Trips   Component  Approximate Number of Truck Trips (one-way)  Alternative 1 (PEA Alternative)  Alternative 2 (Modified Alternative)  Alternative 3 (Road Focused Alternative)  Alternative 4 (Proposed Alternative)  Phase 1          Northstar Substation  55  55  55  55  650 Line Upgrade  4,825  4,050  4,970  4,905  Phase 2          King Beach, Northstar, North Truckee, and Brockway Substations  880  880  880  880  650 Line Upgrade  1,260  1,260  1,325  1,260  Phase 3          Tahoe City, Squaw Valley, and King Beach Substations  1,065  1,065  1,065  1,065  625 Line Upgrade  6,580  6,710  5,330  5,330  Total Estimated Vehicle Trips  14,665  14,020  13,625  12,495   Source: Data received from TriSage 2012; Adapted by Ascent Environmental in 2012 Exhibit 3-5 Example Access Way Cross Sections HELICOPTER ACCESS Helicopters would be used to deliver and remove construction material from areas with rugged terrain and where ground access would not safely accommodate the required construction equipment and vehicles. Helicopter landing areas identified for possible use include the Tahoe City Staging Area, the Kings Beach Staging Area, one of the Airport or the USACE Staging Areas, and one of the Northstar Parking Staging Areas, discussed below. These sites would be used for both helicopter landing and for equipment and material storage. The landing zone would be accessed using existing paved and dirt access roads. Because this landing zone would be located in previously disturbed area, no additional grading would be required. However, some vegetation clearing may be required to provide a safe operating environment. The staging areas would be watered for dust control, as needed. A Kaman K-Max K-1200 or similarly equipped helicopter would be used for tree removal and material delivery and removal activities in remote areas. Helicopters would typically be used during daylight hours between 6:30 a.m. and 4:00 p.m., or as allowed by local noise restrictions, to deliver and remove materials. Helicopters would not be used at night. Helicopters could also be used to remove materials and construction spoils from the ROW. The helicopters’ flight paths would follow the ROW to the extent practical and would be coordinated with the Federal Aviation Administration and with permitting agencies. A “no-fly” zone may be enforced over USFS designated Protected Activity Centers (PACs) for certain wildlife species during the breeding season (typically May 1 to August 15). STAGING AREAS Multiple staging areas would be required to store, stage, and distribute construction equipment and materials. A variety of potential staging areas have been included for study as part of this EIS/EIS/EIR (see Table 3-4, Staging Area Summary, below). The same staging areas are being considered for each action alternative, and all of the staging areas evaluated may not be required. The Tahoe City, Northstar Parking Lot, Northstar Golf Course and Sierra Pacific Industries (SPI) staging areas would only be used if an agreement can be reached with the landowner. Additionally, only one of the Airport 1, Airport 2, Airport 3, and USACE staging areas would be used, if an agreement can be reached with a landowner. All four are evaluated because it is unclear at this time which, if any, might ultimately become available. Table 3-4 Staging Area Summary  Staging Area  Purpose  Required Improvements  Approximate Area (acres)  Tahoe City  Material and equipment storage and staging, and helicopter landing  Installation of temporary construction fencing   9.1  Fiberboard Freeway  Material and equipment storage, and staging and logging activities  Vegetation clearing, tree removal, and installation of temporary construction fencing  1.9  Former Batch Plant  Material and equipment storage, and staging and potentially logging activities  Vegetation clearing, tree removal, and installation of temporary construction fencing  0.2  Kings Beach  Material and equipment storage and staging, and helicopter landing  Vegetation clearing, minor access improvements, tree removal, and installation of temporary construction fencing  2.9  SPI  Material and equipment storage and staging  Vegetation clearing, improvement to existing dirt access road and new access way, and installation of temporary construction fencing  0.6  Table 3-4 Staging Area Summary  Staging Area  Purpose  Required Improvements  Approximate Area (acres)  Northstar Parking 1  Material and equipment storage and staging, and helicopter landing  Installation of temporary construction fencing  3.5  Northstar Parking 2  Material and equipment storage and staging, and helicopter landing  Installation of temporary construction fencing  7.1  Northstar Golf Course  Material and equipment storage and staging  Vegetation clearing, minor access improvements, and installation of temporary construction fencing  5.1  Airport 1  Material and equipment storage and staging, and helicopter landing  Vegetation clearing, improvements to dirt access ways, installation of temporary construction fencing  4.1  Airport 2  Material and equipment storage and staging, and helicopter landing  Vegetation clearing and installation of temporary construction fencing  8.2  Airport 3  Material and equipment storage and staging, and helicopter landing  Vegetation clearing and installation of temporary construction fencing  7.6  USACE  Material and equipment storage and staging, and helicopter landing  Improvement to existing dirt access road and installation of temporary construction fencing  1.8   The staging areas considered in this EIS/EIS/EIR are generally situated in areas with pre-existing soil disturbance; however, some sites may require minimal vegetation removal and grading. There are existing paved or dirt access roads for all of the staging areas; only access to the SPI staging area would require new, temporary disturbance. Temporary chain-link fencing would be installed around the perimeter of the staging areas and security personnel would be posted, as needed. Typically, grid power is not available at these sites and a 5.5 kilowatt diesel-powered generator would be temporarily installed to provide power on an as-needed basis. During each phase of construction, one of the staging areas would also house office trailers to support the construction crew. The staging areas currently being considered are shown in Exhibits 3-4a, 3-4b, 3-4c, and 3-4d, their characteristics are summarized in Table 3-4, Staging Area Summary, and they are described in the following subsections. Tahoe City The Tahoe City Staging Area would be located approximately 1 mile north of the Tahoe City Substation and would be accessed by an existing dirt road from Jackpine Street in Tahoe City. This staging area would be used as a helicopter landing zone and for material storage and staging. The staging area has previously been partially developed; approximately half of the area of potential disturbance is conifer and chaparral habitat. The site was used as a staging area and helicopter landing zone for the recent 629 Line upgrade (line extending along SR 89 from Squaw Valley to Tahoe City). Use of the site for staging would require installation of temporary fencing, but no other improvements would be required to prepare this staging area for use. Fiberboard Freeway The Fiberboard Freeway Staging Area would be located east of Segment 625-3, and would be accessed from the Fiberboard Freeway. This staging area would be used to store and stage material and equipment, and for logging activities related to the project. This approximately 2-acre area has been previously disturbed, but has some vegetative cover. The vegetation on site is dominated by mountain whitethorn (Ceanothus cordulatus) with scattered pines (Pinus sp.). Vegetation and brush would be cleared and approximately five trees would be removed to prepare this staging area for use. Former Batch Plant The Former Batch Plant Staging Area would be located just off the Fiberboard Freeway (near Segment 625-4). This staging area would be used to store and stage material and equipment, and could also be used for logging activities related to the project. This approximately 0.2-acre area has been previously disturbed and supports little natural vegetation. The primary surrounding habitat is red fir forest. Vegetation and brush would be cleared and approximately 30 trees would be removed to prepare this staging area for use. Kings Beach The Kings Beach Staging Area would be located just north of the Kings Beach Substation on NFS land, and would be accessed by an existing dirt road located at the end of Canterbury Drive. This staging area would be used as a helicopter landing zone and for material storage and equipment staging. This site was formerly used as a landfill and, as a result, has a previously-disturbed area that measures approximately 300 feet by 300 feet. Activity at this location would be focused in this previously-disturbed area (based on USFS review and authorization). The vegetation within the planned staging area mainly consists of bunch grasses and scattered Jeffrey pines (Pinus jeffreyi) under 10 feet in height. Minor improvements to the access road—including the removal of approximately 10 trees—would be required and a temporary fence would be installed around its perimeter. SPI The SPI Staging Area would be located near the 625 Line east of SR 267. The staging area would be accessed off of Martis Peak Road and existing dirt access roads that would require limited improvements (e.g., trimming of vegetation encroaching on the road, minor grading). This staging area would also require approximately 0.3 acres of new disturbance for temporary access ways. Most of the staging area site has been previously disturbed.  Northstar Parking 1 The Northstar Parking 1 Staging Area would be located in Northstar-at-Tahoe’s Castle Peak Park and Ride lot off of Northstar Drive. This staging area would be used as a helicopter landing zone and for material storage and equipment staging. The lot and access ways are paved and no ground disturbance or vegetation removal would be required. Northstar Parking 2 The Northstar Parking 2 Staging Area would also be located in Northstar-at-Tahoe’s Castle Peak Park and Ride lot, east of the Northstar Parking 1 Staging Area. This staging area would be used as a helicopter landing zone and for material storage and equipment staging. This 7-acre site and all access ways are paved and no ground disturbance or vegetation removal would be required.  Northstar Golf Course The Northstar Golf Course Staging Area would be located just north of SR 267, where the highway passes the Northstar Golf Course, and would be accessed by an existing dirt road located approximately 1.4 miles southeast of Martis Creek Road. The name, “Northstar Golf Course” was established when the PEA was prepared due to the proximity to the golf course and not land ownership. The land is owned by the Truckee Tahoe Airport District. This approximately 5 acre staging area would be used for material storage and equipment staging. The eastern and western sides of the small access road from SR 267 support different primary vegetation types. To the west of the access road, vegetation is primarily big sagebrush (Artemisia tridentata), low sage, lupine (Lupinus spp.), buckwheat (Eriogonum spp.), and Plumas ivesia (Ivesia sericoleuca). To the east of the access road, the primary vegetation types include those more typical of wet meadow habitat, including bentgrass (Agrostis spp.) and sedges (Carex spp.), with scattered low sage. To prepare this staging area, vegetation within the staging area footprint would be cleared and minor improvements would be made to the access road. A recorded cultural resources site is located next to this staging area. The boundary of the staging area would be adjusted, if needed, to avoid encroaching on this site. Signage would be placed on the perimeter fencing identifying the presence of a sensitive environmental resource and that all activities and personnel must stay within the defined boundary of the staging area.  Airport 1 This approximately 4 acre staging area would be located on airport property in Nevada County, immediately west of Martis Creek Road. This staging area would be used as a helicopter landing zone and for material storage and equipment staging. Most of the site is currently sagebrush scrub habitat.  Airport 2 This approximately 8 acre staging area would be partially located on airport property in the Town of Truckee. This staging area would be used as a helicopter landing zone and for material storage and equipment staging. Most of the site is currently sagebrush scrub habitat. Access to the site would be via existing paved access ways (Truckee Tahoe Airport Road and Soaring Way).  Airport 3 The Airport 3 Staging Area would be located on airport property in Nevada County. Most of the site is currently sagebrush scrub habitat. This staging area would be used as a helicopter landing zone and for material storage and equipment staging. Access to the site would be via existing paved access ways (Truckee Tahoe Airport Road and Soaring Way). USACE The USACE staging area would be located on less than 2 acres in Nevada County. The entire site has been previously disturbed. This staging area would be used as a helicopter landing zone and for material storage and equipment staging. Access to the site would be via existing paved (Martis Creek Road) and dirt access ways. POWER LINE CONSTRUCTION METHODS Stringing Site Preparation Multiple stringing sites would be required during the removal and installation of the conductors. In general, stringing sites would be approximately 300 feet in diameter (approximately 1.6 acres) and would be spaced at distances between approximately 500 feet and 8,000 feet apart depending on the terrain and surface conditions along the ROW, as well as the placement of angle structures. On average, they would be located approximately 2,500 feet (approximately 0.5 mile) apart. Table 3-5, Estimated Number of Stringing Sites Required Under the Action Alternatives, shows the approximate number of stringing sites that required within and outside of the Lake Tahoe Basin. Stringing sites would require a relatively flat surface; therefore, they would need to be cleared and could need to be graded to allow for safe equipment operation. Site preparation would require heavy equipment for removing obstacles (e.g., large rocks, trees, brush). Vegetation would be removed, as necessary, to provide safe and efficient work areas. Mowing or grubbing would be the preferred method for clearing vegetation.  Table 3-5 Estimated Number of Stringing Sites Required Under the Action Alternatives  Road Type  Alternative 1:  PEA Alternative   Alternative 2: Modified Alternative   Alternative 3: Road Focused Alternative (Alternative 3A: Road Focused Alternative with Double-Circuit Option)  Alternative 4: Proposed Alternative   Number or Stringing Sites Within the Basin  44  39  45 (43)  45  Number of Stringing Sites Outside of the Basin  27  27  25 (25)  24  Total  71  66  70 (68)  69   Pole Installation Excavation Prior to excavation, topsoil would be salvaged from the area to be excavated and from any areas that would be used for spoil storage. Topsoil would be stored adjacent to the pole, kept separate from spoil material, and respread following pole installation to facilitate revegetation of the work site. Pole installation would begin by preparing a hole by auger or track-mounted backhoe, approximately 3 feet in diameter, in which the new pole would be buried. The depth of the hole would be determined by the height of the pole. As a general rule, 10 percent of the pole height plus 2 additional feet are buried below ground. The poles would range in height from approximately 50 to 80 feet, requiring holes between 7 and 10 feet deep. Where self-supporting steel poles would be used, larger holes between 6 and 8 feet in diameter and 20 to 30 feet deep would be excavated, and concrete foundations would be poured. The permanent footprint of angle and tangent poles (poles where there is a turn in the line) would be approximately 2 square feet, while the total permanent footprint of self-supporting structures would be approximately 50.2 square feet and would displace up to 55.9 cubic yards (CY) of soil. Blasting (outside of developed areas) or soundless chemical demolition agents (typically materials that expand in rock fissures to split larger rocks) may be required in rocky areas where normal excavation methods are unable to meet project excavation specifications. As a safety precaution, excavations would be covered, flagged, or temporarily fenced during periods of inactivity. Up to 1 CY of soil would be mounded around the base of the newly installed poles. Any remaining excavated spoil would be removed from the ROW by dump truck and stored at the staging areas. Excess spoil not used for backfilling or restoration efforts would be removed from the project site and sent to an approved landfill for reuse or disposal. Additionally, holes for guy wire anchors would be excavated at pole sites, where required. The anchor would be a 2-foot-diameter disk attached to a steel rod with an eye at the top. The disk would be bolted perpendicular to the rod, requiring a 2-foot-diameter hole between 4 and 8 feet deep. Anchors would typically be located at a distance equal to the total pole height away from the pole’s base. After installation, each anchor would be compacted and tested using a large bulldozer and winch lines, or with specific anchor testing equipment.  An additional temporary work area would be required for each anchor being installed outside of the temporary ROW. In these instances, a 15-foot by 50-foot work area, extending from the ROW to the anchor location, would be established to provide access for the track-mounted equipment. Disturbance would include vegetation removal, rock and downed tree relocation, and overland travel. To facilitate the installation of the anchor, an approximately 4-foot by 6-foot area surrounding the anchor location would be cleared of existing brush. A track-mounted backhoe would then be used to excavate a 2-foot-diameter hole, and the excavated soil stockpiled for backfilling after completion of the anchor installation. It is anticipated that all of the soil removed from the hole would be used for backfill, unless deemed unsuitable, in which case it would be hauled off site. Assembly and Erection Once excavation activities for the poles have begun, materials, including poles, insulators, and hardware, would be delivered to the site, assembled, and attached to the new poles to form a complete unit. Direct-buried poles would be buried in the ground, and native soil would be used to fill the holes (imported soil and in some cases concrete would be used if native material is unsuitable for compaction or could not support the pole). Concrete would be sourced from the nearest commercial batch plant. Up to 1 CY of soil would be mounded around the base of the newly installed poles. Self-supporting steel poles would be placed onto concrete foundations using cranes and would be secured using the appropriate hardware.  Helicopters may be used to deliver material to the ROW and install poles, as necessary, in areas of rough terrain or in areas otherwise inaccessible to ground crews and other construction equipment. If poles are to be installed using helicopters, they would be assembled at one of the staging areas prior to delivery to the ROW. The assembled poles would then be placed into the excavated holes using cranes. Poles to be placed by helicopters would be assembled at the helicopter landing zone, transported, and placed in the excavated holes with assistance from ground crews. Conductor Removal and Installation The following steps describe the construction techniques for removing and installing conductor. Exhibit 3-6 is a graphical representation of the conductor installation process. In most areas where reconductoring is proposed (i.e., old electrical line would be replaced with new line), the new conductor (i.e., electrical cable) would be of the same type as the existing conductor; specifically, 397.5 MCM AA conductor (non-specular material that reduces light reflection off the metal). An approximately 8.8-mile section of the 650 Line between Kings Beach and Martis Valley currently has aluminum core steel reinforced conductor. Conductor Removal The conductor would be removed by sectioning the conductor at dead-end poles. If feasible, the conductor would be spliced together in areas with multiple dead-end poles prior to removal. A heavy reel puller would be staged at stringing sites or various intersections of existing access roads, and the conductor would be pulled through the ROW to the reel puller. The conductor would be pulled under a controlled tension to keep it elevated and away from obstacles. Two crew members would walk the ROW as the conductor is being pulled and assist if the conductor snags. During the pull, the conductor forces at the poles located at each end of the pull sections would be transferred to trucks, tensioners, and pullers. The existing conductor would be placed in a hoist and attached at one end to the pole to support the down-strain load, removing load on the existing insulator. The removed conductor would be spooled onto reel trucks in 25,000 pound sections and taken along with related hardware to an existing CalPeco storage facility for reuse, or would be recycled or disposed of at an appropriate landfill. Helicopters are not anticipated to be used during conductor removal. Conductor Installation The new conductor would be attached to the sock line (i.e., a light rope or cable use to pull the conductor) and pulled back through each pole to the next conductor pulling site. After the conductor reaches the pulling site, it would be sagged and tensioned to design specifications. The 120 kV line would be installed with a minimum ground clearance of 25 feet where there are no obstructions, 30 feet where the line crosses roads, and 34 feet for any railroad crossings. The new conductor would then be clipped into the end of each insulator on each pole, any travelers (temporary rollers or pulleys hung from the poles to assist with line pulling) would be removed, and vibration dampers and other hardware would be installed. Highway and River Crossings At highway and river crossings, temporary clearance structures, which consist of vertical wood poles with netting strung between them to suspend any conductor that accidentally falls, would be erected prior to conductor removal and installation. An auger or backhoe would excavate the holes in which the poles for crossing structures would be installed, and a crane would lift the structure elements into place. The total temporary disturbance associated with the installation and removal of each crossing structure would be approximately 0.25 acre (100 feet by 100 feet). The temporary clearance structures would be removed after the completion of conductor stringing, and the holes would be backfilled with the excavated soils.  Construction of power lines across I-80, SR 267, and SR 89 would require an encroachment permit (TR-0100) from Caltrans. In conjunction with this permit, traffic control would be implemented. For I-80, rolling breaks (i.e., Highway Patrol vehicles slowing traffic behind them to provide a break in traffic ahead of them where work could be conducted) of durations sufficient for construction personnel to install pull rope and string conductors across the freeway would be used. Whether rolling breaks or a traditional road closures are used, I-80 is the only crossing location where nighttime construction could be required. This option would only be used if a temporary daytime shutdown of all travel lanes as the cable is strung across the highway would not be permitted by Caltrans during daylight hours. At crossings with SR 267, SR 89, and local roadways, flaggers may temporarily hold traffic during stringing activities and reconductoring work.  Source: Received from Sierra Pacific 2010; adapted by Ascent Environmental in 2012 Exhibit 3-6 Conductor Installation The power line would span all waterways. No construction would occur in the Truckee River channel; although some pole installations and removals may be required below the ordinary high water mark. Work would only occur on the river banks and would be scheduled during low-flow conditions. Underground Distribution Duct Package and Cable Installation New underground distribution feeders would be installed at the Kings Beach Substation in order to maintain distribution service in the project area. Each distribution feeder would leave the Kings Beach Substation via an underground duct package and intercept the overhead distribution lines via new risers. The underground power facilities would be installed in a duct bank comprised of two 6-inch-diameter PVC conduits. Approximately nine underground splice vaults would be installed in line with the duct bank at intervals of approximately 900 feet or where the line must turn a corner. Two to 14 days prior to trenching, CalPeco would notify other utility companies (via Underground Service Alert) and request that they locate and mark existing underground utilities along the proposed underground alignment. Exploratory excavations (potholing) would also be conducted to verify the locations of existing facilities in the field, if necessary. One short trench and three generally parallel trenches, measuring approximately 2 feet wide and 5 feet deep and separated by 5 feet, would be excavated using a backhoe. One approximately 25 foot long trench would exit the substation and head west. The remaining three trenches, approximately 980, 1,160, and 1,360 feet long, would head south. To accommodate the installation of the underground splice vaults, an approximately 14-foot long segment of trench would be expanded at splice vault locations to approximately 8-feet wide by 9-feet deep. Upon completion of trench excavation, the underground splice vaults and 6-inch-diameter PVC conduits would be lowered into the trench. The conduits would be encased in at least 24 inches of compacted sand. The trench would then be backfilled using Type II aggregate base and compacted according to engineering specifications. The top of the duct package would be approximately 4 feet below the ground surface. Upon completion of the installation of the duct bank, the three conductors would be installed in one of the PVC conduits, leaving the other empty for future use.  The approximately 3,525 feet of trenches and underground splice vaults would result in the excavation of approximately 1,306 CY and 252 CY of material, respectively. After installation of the duct bank and underground splice vaults, approximately 1,340 CY of sand and aggregate would be used to backfill the trench. The excavated material would be incorporated into the Kings Beach Substation grading or disposed of at an appropriate facility. After the conductor has been installed, the ground surface would be restored to near pre-construction conditions, and vegetation would be replanted or the streets would be repaved, as appropriate. Individual lanes of traffic could be closed for a period of up to one week during trench excavation, duct bank and vault installation, and pulling activities. Because Deer Street, Speckled Street, and Cutthroat Avenue are all two-lane roads, two-way traffic would continue and would be controlled using flaggers. The intersection of Deer Street and Speckled Street would be closed for up to one day during construction. Pole Removal Following installation of the new steel poles and removal of the conductor, the hardware on the old poles would be dismantled using cranes and bucket trucks. The old poles would then be cut off at ground level and transported off site by truck for disposal at an approved facility. Crews would use existing access roads, new spur roads, and the power line ROW to access pole work areas by truck. In areas where the terrain is too rugged for truck access, crews would use all-terrain vehicles or would hike in on foot to access the poles.  In areas with rough terrain or limited access, the poles would be cut off at ground level and transported to the nearest suitable staging area by helicopter. Poles that have not been treated may be repurposed or recycled (e.g., chipped and used at biomass energy facilities, or in landscaping or soil stabilization projects), or taken to an appropriate landfill if no other use can be found. Repurposing may include chipping for use as biomass, groundcover, or other use. Poles that have been treated, or are otherwise unacceptable for biomass or other uses, would be disposed of at an appropriate disposal site. The existing pole work areas would then be restored. Underbuild The existing power line poles that would be affected by the proposed project are at heights between 48 and 80 feet above ground surface (Sierra Pacific 2010; Attachment 3-B). Sections of both of the 625 and 650 Lines include poles that accommodate the existing power line at the top of the pole, as well as existing electrical distribution lines and/or communication lines (such as cable and telephone) on the lower portion of the pole. The existing electrical distribution lines and/or communication lines that share the power poles are referred to as underbuild. Exhibit 3-6 shows the locations along the existing 625 and 650 Lines affected by the project where there is existing underbuild. Exhibit 3-6 also illustrates the different types of underbuild along these lines; the categories of underbuild are: (1) distribution underbuild only, (2) communication underbuild only, and (3) both distribution and communication underbuild. As shown in Exhibit 3-6, the existing 625 Line has a limited amount of underbuild—only two short sections of electrical distribution line, one in Tahoe City and the other just east of SR 267 at Brockway Summit. Conversely, almost the entire portion of the 650 Line affected by the project includes underbuild.  As part of all of the action alternatives, existing underbuild would be transferred to the new power poles to the extent feasible. Where the underbuild is not transferred to the new power poles, the existing poles would remain in place, the existing powerline and related equipment would be removed, and the poles topped. Generally, remaining poles that accommodate distribution only or distribution and communication underbuild would be topped to a height of about 40 feet above ground surface (+/- 5 feet) (Bengochea, pers. comm., 2012). If the remaining poles would support communication underbuild only, the remaining poles would be topped to a height of about 30 feet above ground surface (+/- 5 feet). Instances where existing poles would remain in place would typically occur in urbanized or developed areas where buildings are currently served by electrical distribution and/or communication lines. Under action alternatives where these buildings could not be adequately served by distribution or communication lines attached to new 625 or 650 Line poles (e.g., 625 or 650 Line would be moved to a new route), existing poles would remain to support the underbuild facilities.  Where transfer of the underbuild to new poles would be feasible, CalPeco would be responsible for transferring the distribution underbuild. This would occur simultaneously with new power pole construction. CalPeco does not have the authority to transfer the communication lines. In accordance with the Joint Pole Agreements established between CalPeco and communication providers, owners of the communication underbuild would be responsible for transfer of these lines to the new poles generally within 60 days following construction of the new poles. Under rare circumstances (such as new power poles being constructed late in the fall and weather precluding relocation to the new poles in the same season), the relocation of the communication underbuild could extend beyond 60 days. In these instances there would be two sets of parallel lines for a period until the communication underbuild could be relocated. After all facilities have been moved from existing poles to new poles, CalPeco lineman would remove the poles (cutting them to ground surface) (Bengochea, pers. comm., 2012). Each of the action alternatives evaluated in this EIS/EIS/EIR involves some locations where power lines along the 625 and/or 650 Lines would be removed, but some poles would remain and be topped only. Common to all of the action alternatives, the section of the 650 Line that currently connects to the Truckee Substation would be removed. In this instance, the poles with existing distribution would remain in place and would be topped to a height of approximately 40 feet above ground surface to accommodate the remaining distribution underbuild. The extent to which alternatives would involve rerouting portions of the power lines to locations where transferring the underbuild to the newly rerouted line would not be feasible because of the need to maintain service to uses along the existing line varies by alternative and is described for each action alternative below and depicted in Exhibits 3-7, 3-8, 3-9, and 3-10.  SUBSTATION CONSTRUCTION METHODS To accommodate the upgrade to 120 kV, modification or reconstruction of the existing substations would be required. All of the proposed modifications would take place within CalPeco-owned parcels. Existing facilities not proposed for major changes—Squaw Valley Substation, North Truckee Substation, and the Northstar Substation—would not require extensive site grading or excavation. Construction activities at the Tahoe City Substation would require more extensive excavation and the upgrade at the Kings Beach Substation would require the import of 5,000 CY of engineered fill to build up the substation pad so it is level with the existing substation and grading.  Substation equipment would be removed by hand or by crane and recycled, reused, or disposed of at an appropriate landfill. Necessary equipment would include a crew truck, a small crane, a backhoe, a flatbed truck, and a dump truck. Foundations would be removed where they interfere with the installation, operation, or maintenance of the new equipment, and as necessary to meet land coverage requirements and in areas that are to be restored. Foundations would be dug up and larger slabs would be broken apart for loading into a dump truck to be hauled away. An auger would be used for excavations for deep footings, rather than a backhoe or excavator, to minimize soil removal. The volume of soil that would be excavated at each substation is as follows.  Squaw Valley Substation: Seven new footings totaling approximately 22 CY.  North Truckee Subtation: Five new footings totaling approximately 18 CY.  Northstar Substation: One new transformer and regulator oil containment basin (transformer and regulator footings are contained inside the basin) totaling approximately 140 CY.  Tahoe City Substation: 20 new footings, two transformer oil containment basins, and one switchgear building footing totaling approximately 400 CY.  Kings Beach Substation: 16 new footings, two transformer oil containment basins, and one switchgear building foundation totaling approximately 285 CY. Once excavations are complete, cranes or similar equipment would be used to install the new hardware. After installation of new equipment, it would be connected to the existing equipment and upgraded power lines. Because the substations are existing facilities (except for the Kings Beach Substation) with landscaping already in place, and all new equipment would be installed within the facilities’ existing outer fence lines and at similar heights to existing equipment, additional landscaping or landscape plans are not proposed. The proposed Kings Beach Substation is within a portion of the CalPeco-owned parcel next to the existing substation and diesel generating facility, which is fenced and not visible from nearby residential areas or public travelways. CONSTRUCTION WORKFORCE AND EQUIPMENT During construction, up to 50 workers, one helicopter crew of five personnel, and five construction inspectors would be actively working at various locations along the project site. Additionally, between one and three environmental monitors would be working with the crews to monitor implementation of the project consistent with the project description and applicant proposed measures (APMS), and adherence to mitigation measures and any additional regulatory permit conditions. Environmental monitors would be independent auditors, and would report directly to the USFS, TRPA, or other agreed upon agency. In total, approximately 65 people are anticipated to be on the project at any one time during pole removal and installation. The specific number of personnel and construction equipment anticipated on site for each project component during peak construction conditions is shown in Appendix E, Construction Personnel and Equipment on Table E-1, Peak Construction Personnel. Table E-2, Typical Major Construction Equipment, also includes an estimated quantity for each equipment type and approximate duration of use for each project component. Table E-3, Access Road Construction Equipment, lists the types of equipment required to construct access roads.  Source: Data received from TriSage 2012; Adapted by Ascent Environmental in 2012 Exhibit 3-7 Locations of Existing Distribution and Communication Underbuild  Source: Data received from TriSage 2012; Adapted by Ascent Environmental in 2012 Exhibit 3-8 PEA Alternative - Locations Where Existing Poles Supporting Underbuild Would Remain (Topped Only)  Source: Data received from TriSage 2012; Adapted by Ascent Environmental in 2012 Exhibit 3-9 Modified Alternative - Locations Where Existing Poles Supporting Underbuild Would Remain (Topped Only)  Source: Data received from TriSage 2012; Adapted by Ascent Environmental in 2012 Exhibit 3-10 Road Focused Alternative - Locations Where Existing Poles Supporting Underbuild Would Remain (Topped Only) CLEAN-UP AND POST-CONSTRUCTION RESTORATION Surplus material, equipment, and construction debris would be removed at the completion of construction activities. All man-made construction debris would be removed and recycled or disposed of at permitted landfill sites, as appropriate. Cleared vegetation would either be chipped and stored on the ROW for later use during reclamation or disposed of off-site, depending on landowner and agency agreements and requirements. In some instances, agencies have historically requested that some wood poles be left on site for a specific purpose such as raptor perching and nesting, trail alignment borders, or for erosion control in areas of steep terrain. If this occurs, CalPeco will comply with the requests. Areas of temporary disturbance around each pole, as well as areas used for conductor stringing and staging, would be restored to preconstruction conditions, to the extent feasible, following construction. This would include returning areas to their original contours and reseeding in accordance with USFS guidelines, USACE guidelines, and/or prearranged landowner/manager/agency agreements and requirements. CalPeco would attempt to close or restrict vehicle access to areas that would not remain open to the public or that were seeded until the reclamation success criteria were achieved. Boulders removed during access would be redistributed over the ROW to resemble adjacent site conditions. OPERATIONS AND MAINTENANCE Operations and maintenance of the action alternatives would be the same as under existing conditions (i.e., no change in baseline conditions), which would be equivalent to Alternative 5 (No Project/No Action Alternative). The CalPeco North Lake Tahoe District Office operations personnel would patrol the lines on an annual basis. Separately from these yearly patrols, CalPeco vegetation management staff would conduct an annual hazard tree inspection, in conjunction with a California Registered Forester. As needed, CalPeco operations staff would also patrol the lines in the event of unexplained outages or significant natural incidents, such as fire, flood, or electrical storms, to inspect and repair damage. Inspections would be conducted using helicopters, all-terrain vehicles, and/or line trucks. The typical inspections would involve a visual review of the line along a path that is roughly parallel to the centerline and along existing dirt access roads. Vegetation management activities would include tree and vegetation trimming or removal to maintain the 40-foot or 65-foot wide easement in accordance with CPUC General Order (GO) 95, Rule 35 and California Public Resources Code Section 4293. Hazard trees (i.e., dead, dying, diseased, decaying, or bug-infested trees) would also be removed as part of these vegetation management activities. In addition to the annual inspections, CalPeco operation and maintenance personnel would conduct pole-climbing inspections every five years. These inspections would include accessing each power pole site using four-wheel-drive vehicles on existing dirt access roads. CalPeco personnel would climb each pole to inspect the integrity and condition of the hardware and insulators. Quarterly inspections would be conducted for each substation to record operation counters in the breakers, transformers, and regulators, and to address discrepancies. The electrical line would be accessed via the centerline access routes established during construction. After completion of construction, the centerline access routes would be maintained in low growing vegetation that provides erosion control while allowing over-land vehicle travel by line trucks and inspection trucks (i.e., pickup trucks). Line trucks would access the power line ROW using the centerline access routes several times per year for routine maintenance, while inspection trucks would access the ROW one to two times per year. Vehicles would also travel on the centerline access routes as needed to perform repairs. If any of the existing access roads become impassable, CalPeco would contact the property owner prior to use or conducting any potential improvements.  3.3.2 ALTERNATIVE 1: PROPONENT’S ENVIRONMENTAL ASSESSMENT ALTERNATIVE 650 LINE Approximately 10 miles of the existing 650 Line would be rebuilt as part of this alternative, and two portions would be removed (parts of Segment 650-7 and Segment 650-1, described below).  REBUILD Segment 650-1 From the Kings Beach Substation, Segment 650-1 of Alternative 1 (PEA Alternative) would run north, generally to the east of the residences off of Commonwealth Drive. The alignment would span over 0.5 mile to north of the Commonwealth Drive/Cantebury Lane intersection before turning west for just over 0.5 mile to SR 267. The line would then parallel the east side of SR 267.  Segment 650-2 The 650 Line would continue northwest for approximately 2 miles to cross the 625 Line near Brockway Summit.  Segment 650-3 The 650 Line would parallel the east side of SR 267 for approximately 4 miles from the existing and new 625 Line near Brockway Summit to south of the Truckee town limits. Segment 650-4 The line would turn south for approximately 0.25 mile and cross SR 267. Segment 650-4 would then trend west across the Martis Creek Lake National Recreation Area, crossing an approximately 40-acre NFS parcel managed by the USFS Tahoe National Forest, and continuing west through the Martis Creek Lake National Recreation Area for approximately 0.5 mile to intersect with the previously upgraded portion of the 650 Line (See Exhibit 3-4a, Segment 650-5).  REMOVAL Segment 650-1 The portion of Segment 650-1 that would be removed is located between the existing Kings Beach Substation and Brockway Substation. From the Kings Beach Substation, the segment trends in a generally southeast direction for approximately 0.2 mile, crosses Speckled Street, crosses Deer Street, and terminates at the Brockway Substation. This segment is configured with a distribution line underbuild, which would remain in place upon completion of the project. Segment 650-7 The portion of the 650 Line proposed for removal originates at the Truckee Substation and heads north, crossing over Trout Creek Road, Donner Pass Road, and East Keiser Avenue. The segment then turns east until intersecting with the existing 132 Line. This segment is approximately 0.2 mile long and is configured with a distribution line underbuild, which would remain in place upon completion of the project. 132 LINE  Segments 650-6 and 650-7 The portion of the 132 Line associated with this alternative extends from the North Truckee Substation to a recently upgraded portion of the 650 Line (shown as Segment 650-5 in Exhibit 3-4a), just south of SR 267 in Truckee. This section of the 132 Line would be rebuilt to accommodate a double-circuit with the 650 Line. The distribution underbuild associated with the existing 650 Line would be transferred to the new 132/650 Line double-circuit. Throughout Segment 650-7 (between the North Truckee Substation and the portion of the 650 Line to that would be removed), a second distribution circuit would be underbuilt. This distribution line would continue to the Truckee Substation. On the 132 Line, approximately 32 poles would be replaced and the line would be reconfigured to allow a double-circuit configuration with the 650 Line and operation at 120 kV.  625 LINE Implementation of Alternative 1 (PEA Alternative) would include reconductoring and rerouting the 625 Line with the objective that the new conductor would accommodate 120 kV. Implementation would require the removal of approximately 15 miles of conductor and 341 wooden poles associated with the existing 625 Line. The new 120 kV 625 Line would consist of approximately 16 miles of new conductor within a new 40-foot-wide permanent ROW (See Exhibit 3-4a). Segment 625-1 From the Tahoe City Substation, this route would follow the alignment of the existing 625 Line, heading southwest to parallel the south side of the Truckee River before turning northwest and spanning the river and SR 89.  Segment 625-2 The new 625 Line would turn to the north and continue through NFS lands managed by the USFS LTBMU for over 1 mile. The alignment would then turn west for approximately 0.5 mile and run adjacent to the southern border of Burton Creek State Park (with a portion of the 40-foot wide operations/maintenance/ access easement crossing over the park boundary).  Segments 625-3, 625-4, 625-5, 625-6, 625-7, and 625-8  The new 625 Line alignment would generally follow the route of the Fiberboard Freeway across lands managed by the USFS LTBMU and Tahoe National Forest for approximately 10 miles.  Segment 625-9 The line would turn east for approximately 2.25 miles and span SR 267 to connect to Lake Vista Road. Segment 625-10 The line would then turn south for approximately 1 mile, spanning an unpaved portion of Lake Vista Road. It would then turn southeast and span over 1,000 feet to connect to the Kings Beach Substation. 629 LINE The portion of the 629 Line from its intersection with the existing 625 Line to the Tahoe City Substation would be rebuilt with the double circuit configuration maintained. This double-circuit portion would be upgraded and reconductored as a result of this project. The angle poles would be replaced with single self-supporting steel poles (i.e., no guying). Once the remainder of the project has been completed and would be ready for operation at 120 kV, the 629 Line would have the capability to be operated in its entirety at 120 kV. UNDERBUILD Under this alternative, nearly all of the underbuild would be transferred to new power poles (Exhibit 3-7). The exception would be the portion of the 650 Line in the Town of Truckee connecting to the Truckee Substation and between the Kings Beach Substation and Brockway Substation site, where the poles and distribution underbuild would remain (as described above), all underbuild on the 625 and 650 Lines would be transferred to the new power poles. 3.3.3 ALTERNATIVE 2: MODIFIED ALTERNATIVE 650 LINE Approximately 8 miles of the existing 650 Line would be rebuilt from Segment 650-3 through Segment 650-7. The same two portions of the existing 650 Line would be removed as in Alternative 1 (PEA Alternative). Segment 625-9 and Segment 625-10 would be built as a double circuit of the 625 and 650 Line, with an approximate 4-mile length.  Segment 650-1 Replaced by Segment 625-10 D-C OH-3  Segment 650-1 would not be included in this alternative because this segment would be built as a double circuit with the 625 Line along the new alignment of the 625 Line. See the description below for Segment 625-10 D-C OH-3, below.  Segment 650-2 Replaced by Segment 625-9 D-C OH-4  Segment 650-2 would not be included in this alternative because this segment would be constructed as a double circuit with the 625 Line along the new alignment of the 625 Line. See the description for Segment 625-9 D-C OH-4, below.  Segment 650-3 This segment follows the same alignment as under Alternative 1 (PEA Alternative), above.  Segment 650-4A This segment alignment deviates from Alternative 1 (PEA Alternative). The segment would be moved north to avoid sensitive cultural resources areas in the Martis Creek Lake National Recreation Area. As with Alternative 1 (PEA Alternative), this segment would connect to the existing upgraded portion of the 650 Line. Segments 650-5, 650-6 and 650-7 These segments follow the same alignment as Alternative 1 (PEA Alternative), discussed above.  132 LINE  Segments 650-6 and 650-7 These segments follow the same alignment and have the same characteristics as Alternative 1 (PEA Alternative), discussed above.  625 LINE As with Alternative 1 (PEA Alternative), implementation of Alternative 2 (Modified Alternative) includes reconductoring and rerouting the 625 Line with the objective that the new conductor could accommodate 120 kV. Approximately 15 miles of conductor and 341 wooden poles would be removed. The new 120 kV 625 Line would consist of approximately 12 miles of new conductor on a single circuit (Segment 625-1A through Segment 625-8), and approximately 4 miles of new conductor on a double circuit with the 650 Line (Segment 625-9 and 625-10). The single circuit line would be within a new 40-foot-wide permanent ROW, and the double circuit line would be in a 65-foot-wide permanent ROW (See Exhibit 3-4b). Segment 625-1A This segment would cross the Truckee River at a different location than Alternative 1 (PEA Alternative). Alternative 2 (Modified Alternative) would move this segment of the line to the opposite side of a stand of trees along the river and farther from the viewshed of the Truckee River corridor. As with Alternative 1 (PEA Alternative), the line would terminate at the Tahoe City Substation.  Segments 625-2 and 625-3 These segments follow the same alignment as Alternative 1 (PEA Alternative), above.  Segment 625-4 This segment alignment would be moved upslope of the Fiberboard Freeway as compared to Alternative 1 (PEA Alternative) to reduce visibility of the line from panoramic views seen by recreational users along the road. Segment 625-5 This segment would follow the same alignment as Alternative 1 (PEA Alternative), described above. Segment 625-6A This segment would be oriented farther east than the Alternative 1 (PEA Alternative) alignment. The segment would follow Mt. Watson Road along the outer edge of an existing Goshawk PAC to avoid this sensitive biological resources area. Segment 625-7 This segment would follow the same alignment as Alternative 1 (PEA Alternative), described above.  Segment 625-8A This segment would deviate from the Alternative 1 (PEA Alternative) alignment, following the existing 625 Line route more closely in order to utilize some portion of the existing line where it could be at a distance from the Fiberboard Freeway (a recreational use road where no utility lines are currently located) and to place the line outside the boundary of the Lake Tahoe Basin. Segment 625-9 D-C OH-4 This segment would follow the same alignment as Alternative 1 (PEA Alternative) for Segment 625-9. However, under this alternative, this segment would be built as a double circuit with the 650 Line, eliminating Segment 650-2 from this alternative. (Note: The use of “D-C” in this and other segment titles indicates a “double circuit” option and the “OH” stands for an “overhead” line.) Segment 625-10 D-C OH-3 This segment follows the same alignment as Alternative 1 (PEA Alternative) for Segment 625-10. However, under this alternative, this segment would be built as a double circuit with the 650 Line, eliminating Segment 650-1 from this alternative. 629 LINE The 629 line would be rebuilt in the same manner as described above for Alternative 1 (PEA Alternative).  UNDERBUILD Similar to Alternative 1 (PEA Alternative), this Modified Alternative would transfer most of the underbuild to the new power lines (Exhibit 3-8). Of the action alternatives, this alternative would have the greatest number of existing poles that would remain in place to support existing underbuild. As with the Alternative 1 (PEA Alternative), the poles and distribution underbuild along the portion of the 650 Line in the Town of Truckee connecting to the Truckee Substation and between the Kings Beach Substation and Brockway Substation site would remain with Alternative 2 (Modified Alternative). The majority of the underbuild on poles in the Martis Creek Lake Recreation Area would be transferred to the new poles; two or three of the existing poles in this area would be topped and remain in place creating a lateral to feed the existing pump house at the Northstar Golf Course.  The most important difference between this Modified Alternative and the other action alternatives relates to the stretch of the 650 Line within the Lake Tahoe Basin. This Modified Alternative proposes a double-circuit line extending along the existing 625 Line route between Kings Beach and the Brockway Summit, which would result in removal of the power line along SR 267. However, the existing poles along SR 267 leading up to a point just north of Stewart Way would be topped to a height of approximately 40 feet and would remain in place to continue providing electrical distribution and communication service to existing development.  3.3.4 ALTERNATIVE 3: ROAD FOCUSED ALTERNATIVE 650 LINE Approximately 9 miles of the existing 650 Line would be rebuilt from Segment 650-3 through Segment 650-7. The same two portions of the existing 650 Line would be removed as in the Alternative 1 (PEA Alternative) and the Alternative 2 (Modified Alternative). Segment 650-1 and Segment 650-2 would be built as a double circuit of the 625 and 650 Lines, with a length of approximately 3 miles.  Segment 650-1 D-C OH-1  This segment follows the same alignment as under Alternative 1 (PEA Alternative) for Segment 650-1. However, under this alternative, this segment would be built as a double circuit with the 625 Line, eliminating Segment 625-10 from this alternative. Segment 650-1 D-C OH-1A (Alternative 3A) Under Alternative 3A (Road Focused Alternative with Double Circuit Option), Segment 650-1 would deviate from the alignment of Alternative 1 (PEA Alternative) to instead follow along SR 267. The double-circuit option would realign the power line along SR 267 to Speckled Street and then along Speckled Street. With this subalternative (Exhibit 3-10, inset map), the existing, unrelated distribution and communication lines that run along SR 267 in Kings Beach, between Commonwealth Drive and Speckled Street and between Speckled Street and Deer Street, would be transferred to the double circuit poles to the extent feasible. It is expected that most, if not all, of these poles could be removed. Some poles may be associated with service drops or communication taps, in which case specific poles may need to remain in place. Similarly, with this option existing underbuild on the stretch of the 650 Line leading away from SR 267 and to the Kings Beach Substation would remain (Exhibit 3-9, inset map) and the poles would be topped to a height of about 40 feet above ground surface. Segment 650-2 D-C OH-2  This segment follows the same alignment as under Alternative 1 (PEA Alternative) for Segment 650-2. However, under this alternative, this segment would be built as a double circuit with the 625 Line, eliminating Segment 625-9 from this alternative.  Segment 650-3 This segment follows the same alignment as under Alternative 1 (PEA Alternative) and Alternative 2 (Modified Alternative), above.  Segments 650-4B and 650-5 This segment would deviate from Alternative 1 (PEA Alternative) and Alternative 2 (Modified Alternative). This alternative would use Alignment 650-4B along SR 267, Schaffer Mill Road, and a small segment of existing dirt road to connect to the existing, previously upgraded portion of the 650 Line (i.e., Segment 650-5). This alternative would connect to the middle of Segment 650-5 rather than at the southern terminus, making much of the southern portion of the previously upgraded line in Segment 650-5 no longer necessary. This alternative would not include removal of the southern portion of the existing upgraded line in Segment 650-5. At this time, it is assumed that the line would remain in place after project completion. Segments 650-6 and 650-7 These segments follow the same alignment and would have the same characteristics as under Alternative 1 (PEA Alternative) and Alternative 2 (Modified Alternative), above.  132 LINE  Segments 650-6 and 650-7 These segments follow the same alignment as under Alternative 1 (PEA Alternative) and Alternative 2 (Modified Alternative), above.  625 LINE As with Alternative 1 (PEA Alternative) and Alternative 2 (Modified Alternative), implementation of Alternative 3 (Road Focused Alternative) includes reconductoring and rerouting the 625 Line with the objective that the new conductor could accommodate 120 kV. Implementation would require the removal of approximately 15 miles of conductor and 341 wooden poles associated with the existing 625 Line. The new 120 kV 625 Line would consist of approximately 13 miles of new conductor on a single circuit (Segment 625-1 through Segment 625-8), and approximately 3 miles of new conductor on a double circuit with the 650 Line (Segments 650-1 D-C OH-1/1A and 650-2 D-C OH-2). The single circuit line would be within a new 40-foot-wide permanent ROW, and the double circuit line would be in a 65-foot-wide permanent ROW. Project components associated with the 625 Line are intended to increase access for construction and maintenance activities (See Exhibit 3-4c). Segment 625-1 This segment follows the same alignment as under Alternative 1 (PEA Alternative), above.  Segment 625-2  This segment follows the same alignment as under Alternative 1 (PEA Alternative) and Alternative 2 (Modified Alternative), above.  Segments 625-3, 625-5, 625-6, 625-6, 625-7, and 625-8 These segments would deviate from the alignments for Alternative 1 (PEA Alternative) and Alternative 2 (Modified Alternative) to follow the Fiberboard Freeway along the entire route.  Segment 625-9 Replaced by Segment 650-2 D-C OH-2 Segment 625-9 is not included in this alternative because this segment would be built as a double circuit with the 650 Line along the new alignment of the 650 Line. See the description for Segment 650-2 D-C OH-2, above. Segment 625-10 Replaced by Segment 650-1 D-C OH-1/1A Segment 625-10 is not included in this alternative because this segment would be built as a double circuit with the 650 Line along the new alignment of the 650 Line. See the description for Segment 650-1 D-C OH-1/1A, above. 629 LINE The 629 Line would be rebuilt in the same manner as described above for Alternative 1 (PEA Alternative).  UNDERBUILD Similar to Alternative 1 (PEA Alternative), this road focused alternative would transfer most of the underbuild to the new power poles (Exhibit 3-9). As with Alternative 1 (PEA Alternative), the poles and distribution underbuild along the portion of the 650 Line in the Town of Truckee connecting to the Truckee Substation, and between the Kings Beach Substation and Brockway Substation site would remain in place.  One important difference between the alternatives involves the stretch of the 650 Line that crosses the Martis Creek Lake Recreation Area. With this Road Focused Alternative, the power line would be rerouted along SR 267. In this case, the existing poles that cross Martis Creek Lake Recreation Area would remain in place to support the distribution and communication underbuild that exists today. Additionally, a short stretch of existing poles along the 625 Line just east of SR 267 at Brockway Summit would remain in place. In both instances, the poles would be topped to a height of approximately 40 feet above ground surface.  3.3.5 ALTERNATIVE 4: PROPOSED ALTERNATIVE 650 LINE Approximately 10 miles of the existing 650 Line would be rebuilt as part of this alternative, and two portions would be removed (i.e., Segments 650-7 and 650-1, described below) (See Exhibit 3-4d). REBUILD Segment 650-3 The line would parallel the east side of SR 267 for approximately 4 miles from the existing and new 625 Line near Brockway Summit to south of the Truckee town limits. Segment 650-4 The line would turn south for approximately 0.25 mile and cross SR 267. The Proposed Alternative would then trend west across the Martis Creek Lake National Recreation Area, crossing an approximately 40-acre NFS parcel managed by the USFS Tahoe National Forest, and continue west through the Martis Creek Lake National Recreation Area for approximately 0.5 mile to intersect with the previously upgraded portion of the 650 Line (Segment 650-5).  REMOVAL Segment 650-1 The portion of Segment 650-1 that would be removed is located between the existing Kings Beach Substation and Brockway Substation. From the Kings Beach Substation, the segment trends in a generally southeast direction for approximately 0.2 mile, crosses Speckled Street, crosses Deer Street, and terminates at the Brockway Substation. This segment is configured with a distribution line underbuild that would remain in place upon completion of the project. Segment 650-7 The portion of the 650 Line proposed for removal originates at the Truckee Substation and heads north, crossing over Trout Creek Road, Donner Pass Road, and East Keiser Avenue. The segment then turns east until its intersection with the existing 132 Line. This segment is approximately 0.2 mile long and is configured with a distribution line underbuild, which would remain in place upon completion of the project. 132 LINE  Segments 650-6 and 650-7 The portion of the 132 Line associated with this alternative extends from the North Truckee Substation to a recently upgraded portion of the 650 Line (shown as Segment 650-5 in Exhibit 3-4d) just south of SR 267 in Truckee. This section of the 132 Line would be rebuilt to accommodate a double-circuit with the 650 Line. The distribution underbuild associated with the existing 650 Line would be transferred to the new 132/650 Line double-circuit. A second distribution line would be underbuilt between the North Truckee Substation and the Truckee Substation. On the 132 Line, approximately 32 poles would be replaced and the line would be reconfigured to allow a double-circuit configuration with the 650 Line and operation at 120 kV. 625 LINE To achieve 120 kV, Alternative 4 (Proposed Alternative) would include reconductoring and rerouting the 625 line. The existing 15 miles of conductor would be replaced with approximately 13 miles of new conductor on a single circuit (Segment 625-1 through Segment 625-8), and approximately 3 miles of new conductor on a double circuit with the 650 Line (Segments 650-1 D-C OH-1/1A and 650-2 D-C OH-2) (See Exhibit 3-4d). Segment 625-1 This segment follows the same alignment as Alternative 1 (PEA Alternative) and Alternative 3 (Road Focused Alternative), above.  Segment 625-2  This segment follows the same alignment as Alternative 1 (PEA Alternative), Alternative 2 (Modified Alternative), and Alternative 3 (Road Focused Alternative).  Segments 625-3, 625-5, 625-6, 625-6, 625-7, and 625-8 These segments would follow the Fiberboard Freeway along the entire route, as described above for Alternative 3 (Road Focused Alternative).  Segment 625-9 Replaced by Segment 650-2 D-C OH-2 Segment 625-9 is not included in this alternative because this segment would be built as a double circuit with the 650 Line.  Segment 625-10 Replaced by Segment 650-1 D-C OH-1/1A Segment 625-10 is not included in this alternative because this segment would be built as a double circuit with the 650 Line.  629 LINE The 629 Line would be rebuilt in the same manner as described above for Alternative 1 (PEA Alternative).  UNDERBUILD Similar to the Alternative 1 (PEA Alternative), the Proposed Alternative would transfer most of the underbuild to the new power poles (Exhibit 3-11). In Tahoe City, between the Tahoe City Substation and the Truckee River crossing, the existing underbuild would be transferred to new poles. The existing underbuild would also be transferred along the 650 Line between Kings Beach and Martis Valley (segments 650-1 to 650-4). On the 625 Line, approximately three poles immediately east of the 650 Line would be topped to continue to support underbuild. Poles would also be topped and left in place to support underbuild between the Truckee Substation and Segment 650-7. 3.3.6 COMMON PROCESSES OF THE ACTION ALTERNATIVES PHASING AND SCHEDULE The proposed project would be constructed in three phases over five construction seasons between 2013 and 2019. Rebuild and upgrade of the 650 Line, which would include the Northstar Fold, would be completed in the first phase. This is the most critical project component, and is planned to be in service prior to the 2014 season peak in December. The second phase would occur in 2016 and would consist of substation upgrades. Upgrade of the 625 Line and additional modifications to the substations would occur in the third phase. After completion of this phase, the entire North Lake Tahoe Transmission System would operate at 120 kV. The third phase is planned for construction in 2018 and 2019; however, implementation would be based on peak demand and could begin sooner. The annual construction season in the project area is generally May through November, weather permitting. The project is anticipated to result in a total of 14 months of activity spread over a five year period. Outside of the general construction season, limited activities could occur, including maintenance and inspection of erosion control measures and other BMPs, material deliveries to staging areas, vegetation management, and staging area maintenance.  PHASE 1: 650 LINE REBUILD Phase 1 would include rebuilding/reconductoring the 650 Line, 132/650 Line double-circuit, and upgrading the structures and conductor to 120 kV capacity from Truckee to Northstar, and Northstar to Kings Beach. Phase 1 would also involve rebuilding the existing 60 kV Northstar Tap into a line fold tying into the existing terminals, and the installation of a transfer trip on the 609 Line and the installation of capacitor banks at the Northstar Substation to address the immediate issue of low-voltage conditions. The 650 Line would continue to operate at 60 kV until the second phase is completed. This phase is the most critical for system reliability and construction of elements of this phase could begin as early as fall of 2013 (if all agency approvals have been achieved) with the improvements completed and in operation in 2014. PHASE 2: UPGRADE THE 650 LINE TERMINATIONS TO 120 KV OPERATION Phase 2 would include improvements to the North Truckee, Northstar, and Kings Beach substations. This phase would also include the decommissioning the Brockway Substation with re-routing of the 14.4 kV distribution feeders to the Kings Beach Substation. Construction of this phase is proposed for 2016 and, once completed, would allow the applicant to operate the 650 Line at 120 kV. PHASE 3: 625 LINE RECONDUCTOR AND RELOCATION Phase 3 would involve the rebuild of the 625 Line and improvements to complete the 120 kV loop. Phase 3 would include improvements to the Tahoe City, Kings Beach, and Squaw Valley substations. Completion of Phase 3 would allow for the entire loop to operate at 120 kV, including the 629 Line between Truckee and Tahoe City that has previously been upgraded with 120 kV facilities. The construction of this final phase is planned to begin in 2018, with completion and operation anticipated for the following year, but construction could commence sooner based on need.  Source: Data received from TriSage 2012; Adapted by Ascent Environmental in 2012 Exhibit 3-11 Proposed Alternative - Locations Where Existing Poles Supporting Underbuild Would Remain (Topped Only) CONSTRUCTION HOURS Construction hours would generally be between 7:00 a.m. and 7:00 p.m., six days per week, with adjustments made to respond to applicable local agency noise control requirements. As further described in Table 3-8, Applicant Proposed Measures (at the end of this section), NOI-4, construction activities would occur during the times established by local ordinances, with the exception of certain activities where nighttime construction would be necessary, such as delivery of substation transformers, filling of substation transformers, and pulling of the conductor across major roadways (including I-80) which must occur during off-peak hours in accordance with agency requirements. In Placer County, allowable construction hours are 6:00 a.m. to 8:00 p.m. Monday through Friday and 8:00 a.m. to 8:00 p.m. Saturday and Sunday. In the Town of Truckee, allowable construction hours are 7:00 a.m. to 9:00 p.m. Monday through Saturday and 9:00 a.m. to 6:00 p.m. on Sunday. TRPA identifies allowable construction hours as 8:00 a.m. to 6:30 p.m. seven days a week. The applicant may obtain waivers from local agencies to work outside of these limitations if necessary. TEMPORARY WORK AREAS Power line construction would require the use of various temporary work areas. For example, construction at the Tahoe City Substation would require a temporary work area outside of the existing fence line on an adjacent USFS-owned parcel. Staging areas would be considered temporary work areas, as well as work areas at road crossings, both of which have been described previously. During pole installation, each angle pole would require an approximately 0.5-acre work area measuring approximately 65 feet by 335 feet and each tangent pole would require an approximately 0.25-acre work area measuring approximately 65 feet by 170 feet. Pole work areas would typically be accessed by truck using existing access roads or new spur roads and the power line ROW. In areas where the terrain is too rugged for truck access, crews would use all-terrain vehicles or would hike in by foot to access the pole sites. An additional temporary work area may be required in instances where guy wire anchors would be installed outside of the temporary ROW. In these instances, a work area up to 15 feet wide and 50 feet long, extending from the ROW to the anchor location, would be established to provide access for the construction equipment and crew. Some vegetation removal and grading may be required at various temporary work areas to accommodate equipment and materials, and to provide level areas to help ensure safe equipment operation. Where topsoil is present, it would be salvaged from areas to be graded whenever possible. Following construction, each temporary work site would be restored to preconstruction conditions to the extent practical, and revegetated.  EROSION AND SEDIMENT CONTROL AND POLLUTION PREVENTION A Stormwater Pollution Prevention Plan (SWPPP) would be prepared and implemented as part of the project. This plan would detail the BMPs that would be implemented to minimize erosion, reduce sediment transport, and control stormwater flow from the project area. In addition, the SWPPP would generally describe the terrain type and slope at temporary construction areas, and would address grading and slope stabilization methods, as well as construction waste disposal methods.  DUST SUPPRESSION Pre-construction activities would include vegetation clearing, and access and spur road construction. Water application would be required for dust abatement to work areas and unpaved access and spur roads. The volume of water required for dust abatement over the five season construction window is estimated to be 8,016,000 gallons (Sierra Pacific 2010: pp. 4.8-21). Water required for project construction would likely be obtained from the various utilities serving the region, including North Tahoe PUD, Tahoe City PUD, Northstar CSD, and Truckee Donner PUD. Non-potable water would be obtained through permit(s), metered, and extracted from designated wells or existing hydrants in the public ROW. VEGETATION CLEARING  BRUSH CLEARING To prepare the ROW and work areas for construction activities, existing native vegetation would need to be cleared. All treatment on state and privately owned lands would be in accordance with the requirements set forth in the Forest Practice Rules Chapter 4 Article 7 “Hazard Reduction” for the “North Forest District” outside of the Lake Tahoe Basin and for the “Southern Forest High Use Subdistrict” within the basin. Mowers, excavators, front-end loaders, and bulldozers would be used. During clearing activities, vegetation would be mowed or grubbed, leaving root systems intact wherever possible to encourage resprouting and minimize erosion. Where it would not impede construction, a post-treatment residual vegetative cover consisting of a mosaic of live brush, grasses, and forbs would be retained throughout the ROW. For ground-based construction, cleared vegetation may either be removed or chipped and spread onsite. Where sensitive resource limitations do not exist, all slash (woody debris remaining after tree removal) generated from the creation of new ROWs, staging areas, roads, and pulling sites would be removed for utilization off-site. A minor component of biomass chips may be utilized on site for soil stabilization. Brush and shrubs that must be removed would be placed at the edge of the ROW or moved to an approved staging area. During reclamation activities, salvaged brush could be respread in disturbed areas after seeding to encourage revegetation, where approved by landowner and agency agreements.  All vegetation removal would be conducted in a manner consistent with USFS and CalFire standards. Residual post-treatment surface fuel loads left onsite would be maintained at levels equal to or less than 10 tons per acre for areas outside of sensitive environment zones (SEZs). Within SEZs or PACs, residual post treatment surface fuel loads would be treated by hand work to not exceed levels of 15 tons per acre. Where chip material must be left onsite, chip depth would not exceed 4 inches and would be evenly dispersed across the forest floor. This activity would be limited to areas where activity fuels are lightly distributed across the landscape and retention activity fuels do no exceed the tons per acre standards for acceptable fuel loading. Slash depth from lop and scatter activities would not exceed 18 inches in height and would be spread on a non-contiguous manner not exceeding fuel load specifications. Where feasible, all harvest slash material located within 150 feet of a high public use and travel areas would be removed. Chip material would not be left within SEZs. TREE REMOVAL Due to the importance of maintaining electric reliability on key system lines, regulatory standards for tree trimming and removal are greater on double circuit electrical lines than on single circuit lines. Timber removal would be required to gain access to the project footprint during construction and to maintain system reliability during operation. The number of trees (over 1 inch diameter at breast height) that would require removal would vary between 42,494 for Alternative 3A (Road Focused Alternative with Double Circuit Option) and 55,188 for the PEA Alternative (refer to Section 4.3, Forestry Resources, for a detailed assessment of tree removal). Consistent with state-mandated vegetation management requirements for conductor clearance, the action alternatives would include:  removal of all branches that overhang the electrical conductors;   removal of all trees within the 40-foot ROW for the single circuit segments, and within the 65-foot ROW for the double circuit segments; and  removal of hazard trees (e.g., severely damaged or diseased trees, or dead trees) outside the 40-foot or 65-foot ROW but within a 150-foot buffer of the project centerline that could damage the conductor if they were to fall into the ROW. Where hazard trees are located outside of the temporary ROW, additional workspace would be required to access the tree removal locations. A Timberland Conversion Permit would not be required for the area between the ROW and the 150-foot buffer because this area would remain forested. Slash from hazard trees would be either processed at a landing if a whole tree yarding is possible or lopped and scattered on site per the California Forest Practice Rules, USFS specifications, and the TRPA Code of Ordinances. The Hazard Tree Guidance for Forest Service Facilities and Roads in the Pacific Southwest Region would be used as the standard for hazard tree identification.  All hazard tree removal and vegetation fuels management would be completed prior to the start of any on-the-ground construction activities. Timber would be harvested via tractor or helicopter. Helicopters would only be used where ground-based operations would not meet the requirements of TRPA and USFS disturbance regulations. Ground-based log skidding (haul by dragging) would be focused within the designated ROW, and would use the roads and other infrastructure identified in this EIS/EIS/EIR to the maximum extend feasible.  Trees removed from the ROW and hazard trees would be felled and delimbed, skidded to the nearest access road, and loaded onto trailers for further processing (reduced in size or chipped) at the nearest staging area where log processing is established. Trees removed from areas without suitable road access could be transported by helicopter to a processing/landing area.  Chain-saws and other mechanized tree clearing equipment would be used to fell and delimb trees. Log loaders, log trailers, chippers, and chip vans would be used to transport and process cleared trees. Excess slash would be chipped and either stored on the ROW to be re-spread during reclamation, or blown into trucks where it would be transported to an appropriate facility, such as a cogeneration plant (if a local plant is operational at the time of tree clearing) or landfill, or made available for an appropriate use. Wood chips could be spread out in disturbed areas for erosion control purposes to a maximum depth of 3 inches. All tree removal activities on USFS-managed land, including the felling and skidding of trees, would be performed in accordance with a Timber Sale Contract to be established with the USFS. This contract would include details about the tree removal activities, including which trees would be removed, the price paid for the trees, and the timeframe for the forestry activities. Tree removal on USFS land would be coordinated with any ongoing fuels management projects. Logs removed from federal land would be kept separate from those removed from private lands. All relevant Occupational Health and Safety Administration requirements would be adhered to during timber removal. Where public recreation trails are within clearance areas, temporary trail or recreation area closures would be required during active timber operations to maintain public safety. Public notice would be given prior to closure of trail heads, and signage would include specific locations of trail closures. Active onsite patrols would be employed to restrict unauthorized public access during active timber operations. It is expected that these restrictions would only be in place for one day per specific crossing location. Weekends and holidays would be avoided, and there could be restricted hours of timber harvest to accommodate recreation. Helicopter flight paths may also follow these restrictions, depending on proximity to trails or recreational use areas.  ROAD DECOMMISSIONING To optimize the network of forest roads, the USFS LTBMU reviews proposed projects in the context of the existing roadway network and to identify appropriate response actions (including constructing, reconstructing, or decommissioning roads). Since the action alternatives would result in the relocation of portions of the 625 Line and 650 Line, it may be appropriate to decommission USFS roads no longer necessary for access. Decommissioning would likely include decompaction to a depth of 10-inches with winged rippers or a subsoiler. Once this is completed, the area would be covered with 2 to 4 inches of native mulch or wood chips. Other options for decommissioning would include blocking road access throughout the length of the decommissioned segment with rocks and logs, placing materials in clumps and at irregular spacing and burying rocks out to the widest dimension for natural appearance. Road intersections may also be disguised, and recontouring may be completed where roads intersect to prevent user-created roads from developing. Decommissioning roads would generally reduce the net increase in access way mileage and land coverage; however, since the particulars of which roads would be determined at a later date by the USFS, the potential benefits of roadway decommissioning are not included in this analysis. The roads proposed for closure under each of the action alternatives are provided in Appendix F.  NO ACTION ALTERNATIVE 3.43.4.1 ALTERNATIVE 5: NO ACTION/NO PROJECT ALTERNATIVE As discussed above, in Section 2.1, NEPA, TRPA, and CEQA Requirements, NEPA and CEQA regulations require analysis of a no action alternative (CFR 1502.14[d]) and a no project alternative (California Code of Regulations Section 15126.6[e]), respectively. While NEPA requires that the no action alternative is analyzed at a comparable level to the proposed project, CEQA only requires a discussion of reasonably foreseeable consequences of not approving the project. This document analyzes Alternative 5 (No Action/No Project Alternative), at an equal level of detail to the action alternatives. Chapter 4, Affected Environment, Environmental Consequences, and Mitigation Measures provides an analysis of the environmental impacts resulting from not approving an action alternative (i.e., implementing the No Action/No Project Alternative).  Under Alternative 5 (No Action/No Project Alternative), CalPeco would be forced to implement a load shedding plan to address events when the system reaches a stressed condition. In this scenario, lines would be operated close to or above their ratings, which would put the line conductor at high risk of annealing (excessive heating and cooling of a conductor that results in decreased tensile strength). The Kings Beach Diesel Generators would be used when needed, but because the permit for the generators limits the total number of operating hours each year, use would have to be judicious so that hours could be retained throughout the year to ensure sufficient operation during emergency scenarios throughout the year and into the heavy snow periods. To avoid risk of fire resulting from the overheated lines, additional vegetation management would be conducted. This would be evaluated based on the surrounding area and density of trees, but most likely clearing outside of the ROW would be necessary. Additionally, each pole would be evaluated and any compromised poles would be replaced. All of this would be completed under the existing ROW, permits, and easement agreements with no additional environmental study. Due to the remote locations of several segments of the 625 Line, roadway access could be bladed into the areas during emergency outages. CalPeco would also seek additional wider easements to allow for a safer vegetation management to address the anticipated overstressed/overheated operation of the conductor.  POWER LINES Under Alternative 5 (No Project/No Action Alternative), additional inspections and maintenance may be needed along the line routes due to the stressed operation of the conductor. Damaged conductor would be replaced as necessary and could likely result in pole replacements as overheated conductor can damage multiple aspects of the poles, equipment, hardware and conductor. This would be completed in addition to the normal inspection and maintenance that would occur, as described above for the action alternatives. In addition, these lines would immediately be investigated upon project denial, and all poles that are compromised would be replaced. Additionally, a new Timber Harvest Plan would be developed to address the vegetation management requirements associated with the risk of fire during normal operations. This would include all necessary roadway access to be completed to support the on-going operation of the existing lines. Supplemental risk assessments would be conducted on approximately a 10 year rotation. All additional work would be completed under an emergency scenario to minimize, among other issues, risk of line arcing (the flow of electricity through the air from one conductor to another, often as a result of snow bending tree branches near the power line, a voltage surge due to lightening, or sagging lines as a result of heavy electrical loads or warm weather) or annealing. The USFS would be notified of the critical operation of the lines and the additional fire risk resulting from the high temperature operation. While the work would originally be completed within the existing ROW, CalPeco could seek additional ROW to allow for further tree/vegetation management to help reduce the increased risk of fire from the overheated line operation.  SUBSTATIONS CalPeco crews maintain a minimum quarterly inspection schedule of each substation within CalPeco’s service territory. During these inspections the crews record all operation counters in the breakers, transformers, and regulators. The inspectors also record any discrepancies such as broken insulators, oil leaks, and gate or fence disrepair. Significant discrepancies are fixed immediately and less significant discrepancies are scheduled for repair on a case-by-case basis. Under Alternative 5 (No Project/No Action Alternative), these inspections would likely be stepped up to monthly or weekly to allow for monitoring of the at-risk parameters. The substation controls are operated remotely from an Electric Systems Control Center. The substation circuit breakers can also be manually opened or closed by troublemen (CalPeco employees who patrol, repair, and restore service or report the nature of the trouble found on electrical lines, and inspect and operate automatic substation equipment) at the substations, as needed. Under Alternative 5 (No Project/No Action Alternative), the operational personnel would have the load shedding scheme available for implementation, if needed.  RISKS ASSOCIATED WITH NO PROJECT/NO ACTION ALTERNATIVE Under Alternative 5 (No Project/No Action Alternative), the north Tahoe area could experience two different operating scenarios. In the event of mild weather and no line outages, the system could perform in its current normal state. However, in the event of winter weather and a critical line outage, the North Tahoe area could experience load shedding. During such an event, the risks to the community include traffic signal outages, risk to life support equipment in residences, and loss of power to residences and business (which could result in revenue loss). Depending on the level of the load shedding, there could be impacts to sewage management facilities, water service, and fire suppression sources. Additionally, line loadings would increase annually and, as the lines are operated to their limit, the associated operating temperature of the lines would increase and pose both annealing and arching concerns. In either case, the risk of fire to USFS area is increased.  Another risk with Alternative 5 (No Project/No Action Alternative) is a potential indirect effect in response to the level of outages. The purchase of stand-alone generators for residences and businesses to provide power during extended outages could increase. This could result in the increase use of fossil fuels, and, similarly, an increase in wood stove and fire burning.   ALTERNATIVES CONSIDERED BUT ELIMINATED FROM 3.5DETAILED EVALUATION 3.5.1 REGULATORY BACKGROUND NEPA, the TRPA Compact, and CEQA all require that alternatives be evaluated in this EIS/EIS/EIR; however, not every possible alternative or option for project implementation need be fully examined. Issues related to practicality, feasibility, and ability to meet project objectives may result in an alternative being eliminated from detailed evaluation.  In accordance with Council on Environmental Quality Regulations for Implementing NEPA Section 40 CFR 1501.2(c), the USFS must study, develop, and describe appropriate alternatives to recommended courses of action in any proposal which involves unresolved conflicts concerning alternative uses of available resources as provided by Section 102(2)(E) of NEPA. Specifically, Section 1502.14 requires that an EIS examine all reasonable alternatives to the proposed action and briefly discuss the reasons for eliminating considered alternatives. Reasonable alternatives include those that are practical or feasible from the technical and economic standpoint. An alternative should also meet the purpose and need, and address one or more significant issues related to the proposed action. Since an alternative may be developed to address more than one significant issue, no specific number of alternatives is required or prescribed (36 CFR 220.5(e)).  Environmental Impact Statements are addressed in Article VII of the TRPA Compact, which requires that TRPA prepare and consider a detailed EIS before deciding to approve or carry out a project. The EIS must study, develop, and describe appropriate alternatives to the recommended courses of action for any project that involves unresolved conflicts concerning alternative use of available resources. Guidance is not provided regarding a specific number of alternatives to consider or the evaluation of the reasonableness or feasibility of alternatives. CEQA Guidelines (Section 15126.6 (a-c)) state that an EIR shall describe a reasonable range of alternatives to the project, or to the location of the project, which would feasibly attain most of the basic objectives of the project but would avoid or substantially lessen any of the significant effects of the project even if these alternatives would impede to some degree the attainment of the project objectives, or would be more costly. Any alternatives that were considered by the lead agencies, but were rejected during the planning or scoping process should also be identified and the reasons underlying the lead agency’s determination should be briefly explained. 3.5.2 ALTERNATIVES SCREENING METHODOLOGY Numerous alternative methods to implementing the proposed project (including specific input on project activities in a particular area) were suggested during the scoping period. Other alternatives were presented by Sierra Pacific Power Company (the original applicant) in its PEA, or considered by the EIR/EIS/EIS team (i.e., lead agencies, applicant, and consultants) as the draft document was being prepared. Many of these suggestions, alternatives, or elements of alternatives (collectively referred to as “alternatives” in the remainder of this section), are incorporated into the action alternatives described above. However, several alternatives were determined to be unsuitable for detailed evaluation in this EIS/EIS/EIR. To assess the proper approach for addressing each alternative, the description of each alternative was clarified to allow a meaningful comparative analysis, then they were evaluated using each Lead Agency’s criteria, and a finding of suitability for full analysis in the EIS/EIS/EIR was made. Alternatives that did not meet the selection criteria were removed from further analysis.  To comply with NEPA/CEQA requirements, each alternative that has been suggested or developed for this project has been evaluated against the following three criteria:  Does the alternative meet the project purpose and need/objectives?  Is the alternative feasible (i.e., legal, regulatory, technical)?  Does the alternative avoid or substantially lessen any significant effects of the proposed project (including consideration of whether the alternative itself could create significant effects potentially greater than those of the proposed project)? These criteria are described in more detail below. In total, the alternatives screening process culminated in the identification and screening of 16 potential alternatives for the proposed project, the four action alternatives described above, and 12 additional alternatives considered but eliminated from detailed evaluation (described below). These alternatives range from a different substation location and power line alignments and designs, to various expansions of existing system options, as well as a “non-wires alternatives.” “Non-wires alternatives” include methods of meeting project objectives that do not require major electrical lines (e.g., development of renewable energy supplies, conservation and demand side management to reduce electrical usage and prevent the need for facility upgrades).  CONSISTENCY WITH PROJECT PURPOSE AND NEED/OBJECTIVES For purposes of NEPA, an alternative should meet the purpose and need and address one or more significant issues related to the proposed action. State CEQA Guidelines require the consideration of alternatives capable of eliminating or reducing significant environmental effects while feasibly attaining most of the project objectives, although an alternative may “impede to some degree the attainment of project objectives” (Section 15126.6 (a) and (b)). Therefore, it is not required that each alternative meet all of the applicant’s objectives. The purpose and need/objectives of the project used for the alternatives screening are the same as those listed in Chapter 2, Purpose and Need:  provide normal capacity for current and projected loads,  provide reliable capacity to assure adequate service to all customers during single-contingency outages,  reduce dependence on the Kings Beach Diesel Generation Station,  reduce the risk of fire hazards and outage durations associated with wooden poles and encroaching vegetation, and  provide more reliable access to the 625 Line for operation and maintenance activities. FEASIBILITY Under NEPA, reasonable alternatives include those that are practical or feasible from the technical and economic standpoint and using common sense, rather than simply desirable from the standpoint of the applicant. The CEQA Guidelines (Section 15364) define feasibility as being “capable of being accomplished in a successful manner within a reasonable period of time, taking into account economic, environmental, legal, social, and technological factors.” In addition, CEQA requires that the Lead Agency consider site suitability, economic viability, availability of infrastructure, general plan consistency, other regulatory limitations, jurisdictional boundaries, and applicant’s control over alternative sites in determining the range of alternatives to be evaluated (State CEQA Guidelines, Section15126.6(f)(1)).  For the screening analysis, the legal, technical, and regulatory feasibility of potential alternatives was assessed. An alternative was excluded from detailed analysis if a determination was made that there was anything about the alternative that would be infeasible on technical, legal, or regulatory grounds. For this analysis, these feasibility criteria were applied as follows.   Legal Feasibility: Does the alternative have the potential to affect lands that have legal protections that may prohibit or substantially limit the feasibility of permitting the project?  Regulatory Feasibility: Does the alternative have the potential to affect lands that have regulatory restrictions that may substantially limit the feasibility of, or permitting of, the project within a reasonable period of time?  Technical Feasibility: Is the alternative feasible from a technological perspective, considering available technology; the construction, operation, and maintenance or spacing requirements of multiple facilities using common ROW; and the sensitivity to common failure mechanisms (e.g., weather, tree fall) and ability to repair failures? While the screening analysis does include cost information where available, the analysis does not focus on relative economic factors or costs of the alternatives (as long as they are found to be economically feasible) since the State CEQA Guidelines require consideration of alternatives capable of eliminating or reducing significant environmental effects even though they may “impede to some degree the attainment of project objectives or would be more costly” (State CEQA Guidelines Section 15126.6(b)). POTENTIAL TO ELIMINATE SIGNIFICANT ENVIRONMENTAL EFFECTS Under NEPA, an alternative should address one or more significant issues related to the proposed action. Under CEQA, an alternative should have the potential to “avoid or substantially lessen any of the significant effects of the project” to be fully considered in an EIR (State CEQA Guidelines, Section 15126.6(a)). If an alternative was identified that clearly would not provide potential overall environmental advantage as compared to the action alternatives receiving detailed review, it was eliminated from further consideration. At the screening stage, it is neither possible, nor legally required, that impacts of each potential project option be compared against the action alternatives with absolute certainty, nor is it necessary to quantify impacts for every alternative put through the screening process. However, it is possible to identify elements of an alternative that are likely to be the sources of impact and to relate them, to the extent possible, to similar impacts from the action alternatives. The following environmental issue areas where significant effects could occur as part of the action alternatives were used to determine whether an alternative met NEPA/CEQA guidance on avoiding and lessening significant environmental effects:  Scenic Resources;  Hydrology and Water Quality;  Biological Resources;  Heritage, Cultural, and Paleontological Resources;  Hazards and Hazardous Materials;  Air Quality; and  Noise. 3.5.3 RESULTS OF SCREENING Table 3-6 provides a composite list of the alternatives considered but eliminated from detailed evaluation, and the results of the screening analysis with respect to the criteria findings for consistency with project objectives, feasibility, and environmental effectiveness. A description of each of these alternatives is then provided with a discussion of the screening analysis and results.   Table 3-6 Summary of Screening Analysis for Alternatives Considered but Eliminated from Detailed Evaluation  Alternative Title  Consistent with Project Purpose and Needs/Objectives  Feasibility  Potential to Eliminate Significant Environmental Effects  Alternative Eliminated from Detailed Evaluation  Legal  Regulatory  Technical  Rebuild Only the 650 Line at  120 kV  No  Yes  Yes  Yes  No  Yes  Operate the 629 Line at 120 kV  No  Yes  Yes  Yes  Yes  Yes  Rebuild the 625 Line along its Existing Route  No  Yes  Yes  Yes  No  Yes  Reconductoring the 609 Line from Truckee to Squaw Valley  No  Yes  Yes  Yes  No  Yes  Completing a Closed 120 kV Loop to the Incline Substation from Kings Beach Substation  No  Yes  Yes  Yes  No  Yes  Utilizing Distribution Backup for Single-contingency Transmission Outages on the North Lake Tahoe Transmission System  No  Yes  Yes  Yes  Yes  Yes  Utilizing Additional Diesel Generation to Provide Reliable Capacity for Transmission Outages  No  Yes  Yes  Yes  No  Yes  Submarine Cable Alternative  No  Yes  Yes  Yes  Potential to reduce some significant effects while generating new or more severe significant effects  Yes  Installing Power Lines Underground  Yes  Yes  Yes  Yes  No  Yes  Non-Wires Alternative – Demand Management Conservation  No  Yes  Yes  No  Yes  Yes  Utilizing Reactive Capacitance to Delay the Need for the Project  No  Yes  Yes  No  No  Yes  Relocate the Tahoe City Substation  No   Yes  Yes  Yes  No  Yes   ALTERNATIVES ELIMINATED FROM FURTHER CONSIDERATION  Rebuild Only the 650 Line at 120 kV Description Rebuild only the 650 Line at a 120 kV capacity with new, larger conductor to be operated at 60 kV with the ability to use the increased capacity of the larger conductor to operate the line at 120 kV when more incremental capacity would be needed. The upgraded line would follow the route of the existing 650 Line, putting it in the same alignment as Alternative 1 (PEA Alternative). No improvements would be made to the 625 Line. The design, construction, operation, and maintenance activities described above under the 650 Line portion of Alternative 1 (PEA Alternative) would be the same under this alternative.  Rationale for Elimination This alternative would be feasible from a technical, legal, and regulatory perspective. The overall environmental effects would be similar to Alternative 1 (PEA Alternative). However, neither the project objective of providing reliable capacity to assure adequate service to all customers during single-contingency outages nor the objective of reducing dependence on the Kings Beach Generation Station would be met. Based on system planning analysis, this alternative could provide a reliable capacity of 91 MVA, including use of the generators at Kings Beach Diesel Generation Station, until about 2019 when coincident peak is projected to exceed 91 MVA. The reliable system capacity is determined with one leg of the system out of service. The loss of the 132 Line would result in the 650 Line being overloaded and would require load shedding (i.e., rolling blackouts) even with the Kings Beach generators in operation. To avoid this situation, the remainder of the project, as proposed in the action alternatives, would be required to be in service in 2019. Therefore, from an environmental perspective, the spatial effects would be similar to the action alternatives but temporally they would occur over a longer period of time. However, this alternative would not provide adequate long term reliable capacity system-wide and was therefore dismissed from further evaluation because it would not meet the objectives of the project. Operate the 629 Line at 120 kV Description The 629 Line, which generally runs parallel to SR 89, comprises the southwest side of the North Lake Tahoe Transmission System and was previously upgraded with large conductor to accommodate 120 kV but currently operates at 60kV. Under this alternative, the 629 Line would be operated at 120 kV to utilize the increased current capacity; however, the 625 Line and 650 Line would not be upgraded. Rationale for Elimination This alternative would be feasible from a technical, legal, and regulatory perspective. Under this alternative, the overall environmental effects would be less than the action alternatives because the 625 Line and 650 Line would not be upgraded. System planning analysis indicates that operating the 629 Line at 120 kV would provide a reliable capacity of 85 MVA, which would not meet current peak electrical needs. Without the ability of switching the full capacity of the 629 Line to the 625 and 650 Lines, this alternative would essentially provide an island of increased reliability in the system, and would not improve single contingency reliability.  A peak electrical demand situation occurred on December 30, 2012 in which the contingency that was of concern was the loss of the 629 Line. In the event of the 629 Line being lost during this peaking period, a critical situation would have occurred, potentially requiring load shedding. A loss of the 629 Line, on peak, could cause the current 650 Line to overload, and result in a situation where the applicant would have had to run the Kings Beach diesel generators as well as shed load. Even with implementation of this alternative, the loss of the 629 Line during peak loads (such as those experienced December 30, 2012) would still result in load shedding, even with Kings Beach diesel generators in operation and the 650 line operating at 120kV high. Therefore, neither the project objective of providing reliable capacity to assure adequate service to all customers during single-contingency outages, nor the objective of reducing dependence on the Kings Beach Generation Station would be met. This alternative was, therefore, dismissed from further evaluation because it would not meet the objectives of the project.  Rebuild the 625 Line along its Existing Route Description The existing 625 Line was originally routed in the early 1970s in a remote location which provided visual screening by intervening vegetation and topography. The line has many angle points and is difficult to access for inspection, maintenance, and repairs. The remoteness of the line and high numbers of angle points (which have a higher probability for failure) has proven problematic in terms of reliability (i.e., when the line fails, which is typically during weather events, it is difficult to access for emergency repairs).  Under this alternative the 625 Line would be rebuilt, typically following the existing alignment, but would deviate in some locations to allow straightening of the line to reduce the number of angle points. Where the new alignment would deviate from the existing ROW, tree removal to accommodate a 40 foot ROW and other construction related activities associated with installation of a new power line alignment would be required. In addition, where the existing ROW would continue to be used, widening of the 20 foot vegetation management corridor to 40-feet would be required to meet CPUC regulatory requirements under GO 95 for a 120 kV line.  Based on available USGS topographic maps and use of as many existing roadways as possible, the applicant designed a conceptual access way plan for this alternative which indicated that construction of approximately 18 miles of new access ways would be required. However, the extreme terrain would limit access in many places; so that overland vehicle access to the entire line would not be attained, even with the new access way system. Given the rough terrain, the installation of the new 625 Line (once the logging, vegetation removal, and access way building operations were complete) would be slower than normal, likely requiring a two season construction window.  Other than the distinctions described above, construction, design (except the modification to the original alignment and access ways), operation and maintenance activities described above under the 625 Line portion of Alternative 4 (Proposed Alternative) would generally be the same under this alternative.  Rationale for Elimination This alternative would be feasible from a technical, legal, and regulatory perspective. This alternative would not meet the project objective of providing reliable overland vehicle access to the 625 Line for inspection, maintenance, and repairs because, as discussed above, the extreme terrain would limit overland vehicle access in many places even with the new access way system. Since full access would not be achievable, the reliability would not be addressed and, therefore, this project objective would not be met. Moreover, this alternative would not minimize environmental effects, but would cause impacts greater than those identified for the action alternatives primarily due to the need for more new access ways then the action alternatives. Specifically, this alternative would require approximately 18 miles of new access ways where the action alternatives would require between 4 and 16 miles of new access ways. Accordingly, because this alternative would not meet the project objectives and would not reduce environmental effects, it was eliminated from further review and consideration. Reconductoring the 609 Line from Truckee to Squaw Valley Description This alternative would include reconductoring the 609 Line, which parallels the 132 Line from Truckee to Squaw Valley and comprises the northwest side of the North Lake Tahoe Transmission System, with larger conductors. While reconductoring the 609 Line would provide benefit to the overall system in the event of an outage on the 132 Line, it would not provide a benefit to the overall system in the event of an outage on the 629 Line because it would not provide a strong, reliable electricity source on the eastern side of the North Lake Tahoe Transmission System which is also needed to increase the reliability of the overall system. Accordingly, upgrading the 625 and 650 Lines as described above under the action alternatives would still be required. Rationale for Elimination This alternative would be feasible from a technical, legal, and regulatory perspective. However, this alternative would result in greater environmental effects than the action alternatives and would not meet the project objectives and goals. It would include the additional construction activity of reconductoring the 609 Line. Increasing capacity of the 609 Line conductor would also require modification (i.e., installation of relay switches) within the fen