ce lines of the substations associated with this line. Given that the construction effects associated with reconductoring the 609 Line would be greater than those associated with the action alternatives alone, this alternative was eliminated from further review and consideration. Additionally, this project does not address the reliability concern nor does it allow for better line access. Completing a Closed 120 kV Loop to the Incline Substation from Kings Beach Substation Description This alternative would include: (1) installation of a new 120 kV line to connect the Incline Substation (northeast of the project area/transmission system shown in Exhibit 3-2) to the Kings Beach Substation; (2) upgrade of the 650 Line to 120 kV, as described above for the action alternatives; and (3) continued operation of the 625 Line within its existing alignment at 60 kV with construction of approximately 18 miles of new access ways to address access issues as described above under the alternative considered but rejected entitled “Rebuild the 625 Line along its Existing Route.” This alternative would require the relocation of the California Substation phase shifter (in Truckee) to the Pacific Gas and Electric Company side of the North Truckee Substation, which would require modification and expansion to the California and North Truckee substations, respectively. Additionally, the 607 Line would have to be phase-shifted (power flow regulation by adjusting the angle at which the power is transmitted). A phase shifter would be required at the Truckee Substation for the 607 Line that connects the Truckee Substation to the Glenshire Substation (located east of Truckee and outside the project area shown in Exhibit 3-2).  Rationale for Elimination This alternative would be feasible from a technical, legal, and regulatory perspective; however, this alternative would not meet the project objective of providing reliable overland vehicle access to the 625 Line for inspection, maintenance, and repairs; nor would it reduce potential environmental effects. In particular, as discussed above, under the alternatives considered but rejected entitled “Rebuild the 625 Line along its Existing Route,” full access to the 625 Line would not be achievable and the project objective of reliability would not be addressed. Moreover, this alternative would not minimize environmental effects and would cause impacts greater than those identified for the action alternatives, primarily due to the need for a new transmission line corridor between Incline and Kings Beach, potential expansion at the North Truckee and Truckee Substations to accommodate the required phase shifters, and more new access ways when compared to the action alternatives. Because this alternative would not meet the project objectives and would not reduce environmental effects, it was eliminated from further review and consideration. Utilizing Distribution Backup for Single-contingency Transmission Outages on the North Lake Tahoe Transmission System  Description This alternative would include installation of a 12 MVA transformer at the Truckee Substation along with a new distribution feeder line to the Northstar-at-Tahoe Resort. The intent would be to provide an alternative line to deliver power to the Northstar Substation, thereby decreasing demand on the 650 Line and allowing more capacity in the line to accept rerouted power during an outage elsewhere in the system. Improvements to the 650 Line included in the action alternatives would not be implemented under this alternative.  Rationale for Elimination This alternative would be feasible from a technical, legal, and regulatory perspective. However, this alternative would not meet the project objective of providing reliable capacity to assure adequate service to all customers during single-contingency outages. While this alternative would alleviate some of the load to the Northstar Substation by relieving the 650 Line in the event of an outage elsewhere in the system, it would not relieve sufficient load such that power could be transferred around the loop in the event of a single-contingency outage. In summary, the proposed enhancement of the distribution level infrastructure would not be sufficient to support the larger power line infrastructure during a single contingency outage. From an environmental perspective, effects would be reduced since modification to the system would be limited. However, because this alternative would not meet the project objective of assuring adequate service to all customers during single-contingency outages, it was eliminated from further review and consideration. Utilizing Additional Diesel Generation to Provide Reliable Capacity for Transmission Outages  Description This alternative would include constructing one or more additional diesel generation stations outside the Lake Tahoe Basin to provide power during system failures. Any new diesel generation facilities would need to be located in the vicinity of a substation to allow power from the generators to be fed into the transmission system. Under this alternative, the issue of power line capacity during single or multiple contingency outages would still occur; that is, the existing 60 kV lines would still not be of sufficient size to reliably accept re-routed power if one or more other lines in the system were not operational. There would be greater flexibility in power sources, but the existing 60 kV lines would still limit delivery of that power to different parts of the system. Therefore, under this alternative the power line and substation upgrades associated with the action alternative would still be required. Note that an in Tahoe Basin scenario was also considered where a significant portion of the generation would need to be installed near an existing substation (i.e., Tahoe City or Kings Beach). Based on preliminary review, it was determined that this scenario would likely not be feasible from a regulatory perspective (i.e., air quality/stationary source emissions regulations). If some level of in basin diesel power generation were feasible (which is not likely given the current regulatory air controls), the allowable generation capacity or hours of operation would not be sufficient to meet the project objectives of providing reliable capacity to assure adequate service to all customers during single-contingency outages and reducing dependence on the Kings Beach Generation Station. The Kings Beach Diesel Generation Station is currently limited to 721 hours of annual operation. Although it is likely infeasible, it is reasonable to assume that new generation would have similar or potentially greater, limitations. Therefore, if there were a need for use of both the existing and new generation stations, after 1,442 hours of total use no back up would be available. Therefore this scenario was not considered further. Rationale for Elimination This alternative would be feasible from a technical, legal, and regulatory perspective. However, this alternative would result in greater environmental effects than the action alternatives and would not meet the project objectives and goals. Specifically, the environmental effects of the action alternatives would occur since the power lines and associated facilities would require upgrades; plus, increased environmental effects would occur from construction, operation, and maintenance of one or more additional diesel generation stations. Although the diesel generators would primarily be run during peak power demand periods or during outages of parts of the system, and they would meet more stringent Tier II emission standards, substantial adverse air quality impacts could as a result of operation. Increased noise impacts and fuel handling and storage would also be a concern. Therefore, even though this alternative would be feasible and meet project objectives, since it would not reduce environmental effects but would result in greater environmental effects, specifically increased operational effects related to air quality and noise, this alternative was eliminated from further review and consideration. Submarine Cable Alternative Description This alternative to the 625 Line rebuild would include installation of an approximately 10 mile long special water rated 120 kV submarine high voltage alternating current (HVAC) cable between the Kings Beach and Tahoe City Substations. This cable would be buried from the substations to the lake entrance points and would then be laid along the bottom of Lake Tahoe. Installation is estimated to require 25 cable splices to join segments of cable over the 10 mile route. Due to the required splicing of the cable, which would contribute to outage risk or failure to the 120 kV loop system, the existing 625 Line would need to remain in service with some additional substation modifications to allow for the existing 60 kV system to remain operational as a limited backup in the event of failure. Under this alternative the 650 Line would be upgraded consistent with one of the approaches in the action alternatives.  Rationale for Elimination This alternative would be feasible from a technical, legal, and regulatory perspective. However, this alternative would not meet the project objective of providing reliable capacity to assure adequate service to all customers during single-contingency outages.  The following issues have been identified.   Reliability. Similar lines operating in the United States are primarily direct current (DC) current and generally not critical as single contingency outage lines. Utilities typically utilize high voltage (HV) DC cable in applications similar to this alternative where there is a submarine length requirement longer than 10 miles, and a voltage transmission above 60 kV. This is because HVDC cables are more efficient for long distance transmission than HVAC cables due to heat generation and power losses in the cable. The North Lake Tahoe Transmission System is an AC system with no ability to integrate DC conversion into the termination points of the submarine cable due to the required land and high cost. Given this, the submarine cable alternative evaluation was completed using HVAC.  Another technical constraint is the splicing of submarine cable. Splicing in general is not desirable because these locations are typically where failures occur. Due to the length of this alternative, approximately 25 splices would be required. Introducing this many points of potential failure causes operational and maintenance concerns. Additionally, in the event of failure, there is concern that the repair process (i.e., lifting the cable from the lake bottom) could impact the cable casing and adjacent splices and, in essence, create a weakened system with the potential for on-going “cascading” failure at the splice points. Technology does exist that would allow for the cable to be manufactured in one continuous length, which would eliminate the splicing concerns. This type of cable is cross-linked polyethylene cable, manufactured in Sweden, and is being used in the off shore wind generation and oil drilling industries. Essentially, as the cable is extruded, it is loaded onto ships for transport and installation. Transporting a 10 mile length of cable from Sweden to Lake Tahoe via ship would be impossible. Hence, using this technology was not given further consideration. To address this reliability concern, and to allow for switching in the event of failure, the existing 60 kV 625 Line would need to remain in service and the Tahoe City and Kings Beach substations would need to be expanded to accommodate the addition of 120/60 kV transformers.   Installation and repair. The HVAC cable is special water-rated cable that is manufactured oversees. It would be necessary to purchase the cable from a proven manufacturer that would provide a full warranty for an extended period of time. As such, that manufacturer would also be required to complete the installation and any maintenance or emergency repair. The installation of this cable is conducted utilizing a barge that is brought to the job site on trucks and assembled on site. In the case of the distribution submarine cable installed at Emerald Bay, that barge required three trucks with special permitting to allow travel into the Lake Tahoe area. For a three phase 120 kV installation, the cable manufacturer indicated that the required barge would be substantially larger. Further investigation would need to be conducted to establish the barge size requirements and transport needs, as well as the necessary permitting. Note that a similar barge would also be needed in the event of a cable failure in order to complete the repairs. Unlike the existing Emerald Bay Cable, which is a distribution line (14.4 kV),does not contain splices, and has contingency options, this alternative would likely require long repair times due the need for specialized work crews.  Cost. Preliminary cost estimates for the initial installation project costs of four to five times the other alternatives under consideration ($62 million versus $14 million for an overhead line). This is just for the cable installation and does not include any terminations, which would add substantially to the cost. It also does not include potentially expensive maintenance costs.  In addition, although construction of an upgraded 625 Line would not be required on land under this alternative, thus potentially avoiding or minimizing some significant environmental effects, installation of a submarine cable in Lake Tahoe could generate different or more severe water quality, recreation, biological, and hazard and hazardous materials impacts than those associated with the action alternatives. Therefore, because this alternative would not provide reliable capacity to assure adequate service to all customers during single-contingency outages, and could result in new or more severe environmental effects, it was eliminated from further review and consideration. Installing Power Lines Underground Description This alternative would include underground installation (“undergrounding”) of significant portions of the 625 and/or 650 Lines. A preliminary review was completed to determine viable routes for consideration. Based on this review by a design engineer, it was determined that SR 28 was the most direct route for the 625 Line; however, due primarily to the limited shoulder along the highway as well as conflicts with multiple existing utility lines, the entire 625 Line should be installed underground within the SR 28 travel lanes. During the design engineer evaluation of undergrounding of the 625 Line from the Tahoe City Substation to the Kings Beach Substation along SR 28, it was identified that this section of highway is very congested with existing overhead utilities, including power distribution, telephone, and cable television lines. For the purposes of this evaluation, it was assumed that only the transmission line would be put underground and the other utilities would remain. Under this alternative, a significant portion of the 650 Line would be installed in and along SR 267, and portions of the remaining power lines would be undergrounded along specific overland portions of the existing routes to minimize the visibility of project facilities. In forested areas where the line would be undergrounded, there could be a reduced width of the tree removal/vegetation management corridor from the 40-feet identified for the project, but undergrounding would not eliminate tree removal and vegetation management entirely. Trees, brush, and boulders would need to be removed to install an underground power line, and trees would not be allowed to regrow over the line to maintain vehicle access for inspections, maintenance, and repairs, and to prevent tree root damage to the buried conduit. SR 28 is a heavily traveled roadway that provides the primary access around Lake Tahoe between Tahoe City and Kings Beach. As such, there can be considerable congestion during the summer months. Construction on this route would require extensive lane closures and traffic delays. The construction pace would be slow and with the short TRPA-established construction season (between May 1st and October 15th), it would extend over approximately five seasons (summers). During operation, underground facilities are generally less apt to fail in winter weather, but are more difficult to access due to limited visibility and use of the roadway medians and shoulders to store ploughed snow. Vaults would be located approximately 2,600 feet apart. In addition to needing access to these vaults during outages, crews would need access periodically (usually during the summer) for inspection and routine maintenance. Accessing these vaults would require lane closures and traffic delays where they are within or adjacent to roadways. Rationale for Elimination This alternative would be feasible from a technical, legal, and regulatory perspective and would largely meet the project objectives and need. One objective that may be compromised would be to provide more reliable access to the 625 Line for operation and maintenance activities. While undergrounding often does provide more reliable access, seasonal traffic and snow storage would result in reduced access in the project area.  This alternative would not reduce overall environmental effects as potential benefits of undergrounding would be outweighed by the substantial environmental effects that could occur. For instance, substantial ground disturbance is typically required for undergrounding. Underground installation is a slower process, increasing the time period for construction and construction-related impacts to air quality, noise, and traffic (i.e., lane/road closures). Effects could include increased:  potential for erosion and sedimentation;  disturbance to previously undisturbed habitat that supports special-status vegetation communities, plants, and wildlife;   potential to disturb currently undocumented hazardous materials sites;  potential to disturb known and unknown potentially significant archeological resources and resources of concern to Native American Tribes;  air emissions of criteria pollutants due to an increase in required construction equipment for trench activities (e.g., excavators, back hoes), dust generation, and truck trips to haul trench spoils and import bedding and back-fill;  construction related noise both on-site and off-site (i.e., increase in truck trips); and  traffic effects on local area roadways from increased truck trips. This alternative was identified to reduce environmental concerns related to aesthetics, fire risk, and vegetation management. However, it would create issues related to stormwater management and vehicle emissions. A key environmental issue would be the pumping of vault water and the management of the runoff from the vaults. This is a problem that is difficult to address. During emergency outage situations, vaults are often full of run-off water and must be immediately pumped. Under the California State Water Resources Control Board regulations, pumping directly to the storm drain is not allowed within the Lake Tahoe Basin. As such, pumper trucks would be needed. Again, similar to the effect of snow storage, this effort could greatly increase outage durations. Another increased environmental issue would be automobile emissions during traffic stoppages and/or delays during construction. These stoppages and delays would occur during construction (five summers) and continue (on a lesser scale) during summer inspection and maintenance periods. Based on the general discussion above, as well as the more specific preliminary evaluation of the undergrounding of the 625 Line along SR 28, it has been determined that while this alternative is feasible and would meet several of the project objectives, it would result in increased environmental effects when compared to the project alternatives. Accordingly, this alternative has been eliminated from further consideration. Non-Wires Alternative – Demand Management Conservation  Description Demand management conservation programs are designed to reduce and/or manage customer energy consumption. These programs are designed to either reduce the overall use of energy or to shift the consumption of energy to off-peak times. By reducing or better managing energy consumption, development or upgrading of delivery infrastructure may not be needed. CPUC regulatory requirements dictate that supply-side (e.g., energy generation and delivery infrastructure) and demand-side (e.g., energy conservation) options should be considered on an equal basis in a utility’s plan to acquire lowest cost resources. CalPeco currently offers a number of energy efficiency programs in California, under the umbrella of its Rebate and Savings program. The specific programs are divided into residential, business, builders and buyers, and energy management assistance programs. Under this alternative further energy efficiency and management programs would be considered in an attempt to meet the project objectives through demand-side options. Rationale for Elimination Reductions in demand through energy conservation programs are part of CalPeco’s future operations and are incorporated into its long-term peak load forecasts. Existing demand management conservation programs run by CalPeco include programs that offer energy saving measures and rebates to customers who participate and implement energy saving projects. However, these programs require voluntary participation. As separate and standalone programs, CalPeco cannot guarantee that such voluntary programs would provide sufficient energy conservation to achieve either the capacity or reliability needs of CalPeco in the Tahoe Basin, as stated in the objectives for the project. With current energy demands in the North Lake Tahoe Transmission System meeting, and during peak demand periods exceeding, the design capacity of the system, it is not technically feasible to implement sufficient demand-side measures to avoid the need for improvements to delivery infrastructure included in the action alternatives. Although demand management conservation may be feasible from a legal and regulatory perspective, and would eliminate significant environmental effects associated with the action alternatives, because this approach would not meet the project objectives/need, and is not technically feasible, this alternative has been eliminated from further consideration. Utilizing Reactive Capacitance to Delay the Need for the Project Description Reactive capacitors are a piece of equipment that can be added to substations that can allow utilities to increase the amount of power that can be transmitted over their lines. Under this alternative, reactive capacitors would be added to substations in the North Lake Tahoe Transmission System.  Rationale for Elimination This alternative would be feasible from a legal and regulatory perspective, but would be technically problematic and ultimately would not meet the project objectives and need. While the installation of reactive capacitors is a valid consideration and is used by some utilities to defer installation or upgrading of facilities, it is a scenario that is problematic with specific types of electrical loads. The applicant evaluated this option but determined that specific issues unique to the North Lake Tahoe Transmission System warrant that large scale installation of capacitors should not be relied upon as a substitute for the proposed project.  Modeling of the North Lake Tahoe Transmission System found that, not only was the harmonic resonance a concern, but that there was not sufficient space at the Brockway and Squaw Valley Substations to complete installation of reactive capacitors in a safe manner for operation and maintenance. The following specific concerns were identified:  Harmonic tuning issues. In the Lake Tahoe region, equipment that utilizes adjustable speed drives and could be effected by harmonic tuning includes ski resort equipment such as chair lifts and trams, and machinery used for various industries, such as wood working equipment. This equipment is operated with the use of variable speed drives or adjustable speed drive motors. Variable speed drives are susceptible to harmonic tuning issues that can occur when capacitor banks are switched. Harmonics would be particularly sensitive when large amounts of capacitors are switched in multiple banks, as would be the case at the Squaw Valley Substation. In order to delay the 625 and 650 Electrical Upgrade Project, multiple capacity banks would be required.   Reactive Concerns. An example of a reactive concern is that adding capacitors to a peak load would cause a significant leading power factor. The resulting leading power factor would make operations for voltage regulators (oil type) and breakers difficult, causing potential operating problems, especially with older equipment. These situations could arise by adding capacitors to the Squaw Valley and the other substations in North Lake Tahoe.   Limited Room. In many of the CalPeco substations in the North Lake Tahoe Transmission System, space is limited and there would simply be no room for installation of reactive capacitors and the associated need for upgraded voltage regulators and breakers. This issue involves not only ease and efficiency of operations, but is critical to the safety of operation inside the substations. This is specifically the case at the Brockway and Squaw Valley Substations. Preliminary evaluations showed that multiple reactive capacitance banks would be necessary at Squaw Valley. If reactive capacitors were installed at substations in the North Lake Tahoe Transmission System, it would only delay for a short time the need for the proposed project as they would not produce a large enough increase in system capacity to address the peak demands that currently meet or exceed the system’s design capacity. Therefore, installation of reactive capacitors would not meet any elements of the project purpose and need and objectives. Ultimately, implementation of this alternative would involve installation of reactive capacitors and related equipment at substations, and the expansion of some substations to accommodate this equipment, plus implementation of one of the action alternatives, resulting in greater environmental effects than the action alternatives alone. Therefore, because the alternative would only delay implementation of the proposed project, would increase the overall environmental effects due to the required substation additions, and could reduce reliability by introducing new technical issues into the system, it has been eliminated from further consideration. Relocate the Tahoe City Substation  Description The Tahoe City Substation was constructed in 1937. It functions as one of the critical substations in the North Lake Tahoe Transmission System. Within the substation, there are two power line terminations and multiple distribution getaways. Specifically, the 629 Line which runs between the Tahoe City and Squaw Valley Substations, and the 625 Line which runs between the Tahoe City and Kings Beach Substations both terminate at this facility. Electricity from these lines is stepped down at the substation to lower voltages to supply power to the Tahoe City area. See Exhibit 3-2 for the elements of the overall North Lake Tahoe Transmission System and specifically the line terminations into the Tahoe City Substation. Upon relocation, the existing Tahoe City Substation would be maintained by CalPeco for use as a material storage yard. In 1994, TRPA and the Placer County Board of Supervisors approved the Tahoe City Community Plan, which recommended consideration of substation relocation. This alternative was considered to address that recommendation (Tahoe Regional Planning Agency and Placer County 1994). Ownership of the parcel identified for relocation of the facility has since been transferred, and it is no longer available as an alternative location. Further, one of the reasons given in the community plan for the relocation was to improve scenic quality for the SR 89 TRPA travel route. Since publication of this plan, the travel route rating for this section of highway has increased as a result of other improvements in the community plan and the affected unit is now in attainment with the TRPA threshold. Therefore, the need to relocate this facility is significantly diminished and may no longer exist.  Rationale for Elimination This alternative could be feasible from a technical, legal, and regulatory perspective (with significant challenges described below) and would meet the project objectives and need. However, this alternative would not reduce overall environmental effects of the project such that these benefits would outweigh the substantial environmental effects that could occur with relocating a substation. For instance, relocating a substation would require locating a new site approximately of 0.5 acre that would be graded to prepare the site for installation of the substation and connections to the electrical grid. Grid connections would require power lines and distribution lines into and out of the substation, as well as electrical vaults (that require excavation) for shifting the overhead distribution lines to underground conduit to enter the substation site. The existing conduits in the bridge spanning the Truckee River do not have sufficient capacity for the reroute of all the distribution lines. Relocation rather than rebuilding of the Tahoe City Substation would also lengthen the construction period, thereby increasing construction-related impacts such as air emissions, noise, and traffic (i.e., lane/road closures). Effects of relocation of the Tahoe City Substation, similar to those discussed for undergrounding, could include increased:  potential for erosion and sedimentation;  disturbance to previously undisturbed habitat that supports special-status vegetation communities, plants, and wildlife;   potential to disturb known and unknown hazardous materials;  potential to disturb known and unknown potentially significant archeological resources and resources of concern to Native American Tribes;  air emissions of criteria pollutants due to an increase in required construction equipment for site preparation and excavation activities (i.e., grading equipment, hauling out excess site and excavation material), dust generation, and truck trips to haul spoils from the site;  construction related noise both on-site and off-site (i.e., increase in truck trips);  traffic effects on local area roadways from increased truck trips; and  visual effects because the site would be visible from Lake Tahoe and due to the need to string distribution over the Truckee River because there is not sufficient capacity within the existing conduits in the bridge to accommodate this alternative.  Accordingly, although the substation could be relocated, the increased environmental effects that could result would not justify relocation. Moreover, there are no significant adverse effects associated with the modification to the Tahoe City Substation as proposed and analyzed in this EIS/EIS/EIR that would warrant consideration of this alternative. Once all considerations were reviewed and evaluated, it was determined that this alternative does not better address any of the project goals, would have a substantially increased impact on the ratepayers, and would pose potential technical hurdles that may not be able to be feasibly addressed within the established schedule. As such, this alternative was rejected.  REQUIRED PERMITS AND APPROVALS 3.6CalPeco is seeking permit approvals from the three lead agencies with primary discretionary approval for the project evaluated in this EIS/EIS/EIR. Specifically, CalPeco is seeking to obtain a Special Use Authorization from the USFS, both the LTBMU and the Tahoe National Forest units, for implementation of the project on NFS land managed by the USFS. The USFS is also the federal lead agency for the project for compliance with NEPA. As the federal lead agency, the USFS would be responsible for compliance with Section 7 of the federal Endangered Species Act and Section 106 of the National Historic Preservation Act.  CalPeco is also seeking to obtain a Land Use and Development Permit from TRPA for implementation of all project components that fall within the Lake Tahoe Basin boundaries. TRPA is responsible for ensuring that the project is consistent with the Tahoe Regional Planning Compact, the TRPA Rules of Procedure, and the TRPA Code of Ordinances, and that the project would allow for the attainment and maintenance of environmental thresholds established to protect the unique values of the Lake Tahoe Basin.  Public electric utilities are regulated by the CPUC, which is the lead agency for compliance with CEQA for this project. The CPUC reviews the permit application for adequacy in conjunction with environmental review pursuant to CEQA. CalPeco must comply with the CPUC’s GO 131-D, which contains the permitting requirements for the construction of substations and power line facilities and GO No. 95, which details the requirements for overhead line design, construction, and maintenance. CalPeco is seeking to obtain a Permit to Construct (PTC) from the CPUC for this project pursuant to GO 131-D, and submitted a PEA to the CPUC in August of 2010 as required by the Public Utilities Code.  No local discretionary permits are required, since the CPUC has preemptive jurisdiction over the construction, maintenance, and operation of CalPeco’s facilities, as outlined in Section XIV.B of GO 131-D. The applicant would still have to obtain all ministerial building and encroachment permits from local jurisdictions, and GO 131-D requires that the applicant comply with local building, design, and safety standards to the greatest degree feasible to minimize project conflicts with local conditions. CalPeco would obtain all other applicable permits for the project from federal, state, regional and local agencies with approval authority over the project.  Table 3-7, Required Permits and Authorizations, lists the potential permits and approvals required for project implementation.  Table 3-7 Required Permits and Authorizations  Agency  Permit/Authorization  Action Requiring Permit Approval or Review  Federal  USFS (LTBMU and Tahoe National Forest)  Special Use Authorization  Construction on NFS lands  NEPA Review/Approval as a Lead Agency  Issuance of a Special Use Authorization  Timber Sale Contract  Harvesting of timber on NFS lands  US Fish and Wildlife Service  Section 7 Consultation (through the USFS review process)  Potential impacts to a federally listed species or its habitat  Advisory Council on Historic Preservation  Section 106 Consultation (through the USFS review process)  Potential impacts to cultural resources  US Army Corps of Engineers  Section 404 Individual or Nationwide Permit  Potential work in waters of the United States, including wetlands  NEPA Review/Approval as a Cooperating Agency  Authority to Construct on USACE Land  Federal Aviation Administration  Air Traffic Consultation  Review and authorization of helicopter operations (e.g., flight paths, communication protocols)  Table 3-7 Required Permits and Authorizations  Agency  Permit/Authorization  Action Requiring Permit Approval or Review  State  CPUC  PTC  Construction or upgrade of facilities under 200 kV  CEQA Review/Approval as a Lead Agency  Issuance of a PTC  California Department of Fish and Wildlife  Section 1602 Streambed Alteration Agreement  Potential disturbance to the bed or bank of jurisdictional waters  2081 Incidental Take Permit  Potential impacts to a state-listed species  State Historic Preservation Officer (SHPO)  SHPO Consultation (through the Section 106 process)  Potential impacts to cultural resources  California Department of Forestry  Timber Harvest Plan  Harvesting of timber on private lands  State Water Resources Control Board  Water Quality Order No. 99-08 – National Pollution Discharge Elimination System (NPDES) General Permit for Stormwater Discharges associated with Construction Activity  Discharges of stormwater runoff associated with construction activity involving land disturbance of 1 or more acres  Water Quality Order No. 2003-0003 – Statewide General Waste Discharge Requirements for discharges to land with a low threat to water quality  Dewatering of excavations to land surface  Lahontan Regional Water Quality Control Board  Section 401 Water Quality Certification  Potential impacts to state water quality; required when a federal permit is issued  Board Order No. R6T-2007-0008 – Waiver of Waste Discharge Requirements Related to Timber Harvest and Vegetation Management Activities  Potential impacts to state water quality resulting from tree and vegetation removal activities  Board Order No. R6T-2005-2007 – Waste Discharge Requirements and NPDES General Permit No. CAG616002  Discharges of stormwater runoff associated with construction activity involving land disturbance of 1 or more acres in the Lake Tahoe hydrologic unit  Board Order No. R6T-2008-0023 – Renewed Waste Discharge Requirements and NPDES General Permit for Limited Threat Discharges to Surface Waters  Dewatering of excavations to surface waters (if overland discharge is not feasible)  Caltrans  Encroachment Permit  Construction, operation, and maintenance within, under, or over state highway ROWs  California Department of Parks and Recreation  Encroachment Permit/Easement Expansion  Authority to conduct construction activities on State Parks land.  Local  Tahoe Regional Planning Agency  Project Review/Approval as the Lead Agency  Issuance of a Linear Public Service Construction Permit  Linear Public Service Construction Permit  Work within the Lake Tahoe Basin  Tree Removal Permit  Removal of trees in the Lake Tahoe Basin  Placer County and Nevada County  Special Use Permit/Modification to Existing Special Use Permit  Construction, operation, and maintenance within, under, or over county road ROWs  Northern Sierra Air Quality Management District and Placer County Air Pollution Control District  Dust Control Plan  Disturbance of more than 1 acre of topsoil  Town of Truckee  Encroachment Permit  Construction, operation, and maintenance within, under, or over town road ROWs   APPLICANT PROPOSED MEASURES 3.7Table 3-8 identifies CalPeco’s APMs. These APMs were originally proposed in the June 2010 PEA, and have been modified slightly during project development. All APMs would be followed during project-related construction activity. CalPeco has committed to implementing these measures in order to reduce the potential direct and indirect impacts that could result from the action alternatives. Therefore, the APMs are considered part of the project description. The impact analysis in this EIS/EIS/EIR assumes implementation of all APMs. However, where other impacts are identified that are not addressed by these APMs, or where the APMs are not adequate to reduce impacts to less than significant levels, the EIS/EIS/EIR recommends additional mitigation measures. APMs will be incorporated into the Mitigation Monitoring, Compliance, and Reporting Program developed for this Proposed Project, and implementation of the APMs will be monitored in the same fashion as the mitigation measures developed in this EIS/EIS/EIR.  Table 3-8 Applicant Proposed Measures  APM Number  Description  Justification  Project Component  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  Existing  New  Scenic Resources  SCE-1  The following measures will be implemented during construction:  Construction activities will be kept as clean and inconspicuous as practical.   Construction storage and staging will be screened, where practical, with opaque fencing from close-range residential views and public viewing areas.  Slash treatment within the immediate foreground (50 feet) will be by lop and scatter.   If hand-piling and burning is utilized, piles will be located away from the edge of the roadway. Piles will be constructed to minimize residual unburnable material (resulting from pile compaction and/or high dirt content) and damage to remaining trees. Pile burning will be accomplished the following fall or spring, when possible. Pile burning will be planned and implemented to minimize scorching of existing non-fire-killed vegetation.  When "cut-tree" marks are utilized, marks will be placed on back sides of trees or away from views of the travelling public.  Within the immediate to middle-distance foreground (300 feet), log skidding trails will be re-graded, to the degree possible, back to their original, natural contour and rehabilitated with vegetation.  Non-affected timber and ground vegetation will be protected during harvesting and slash treatment.  Trees and vegetation within the “clear zone” that  Construction-related visual impacts associated with grading and ground disturbance required for the installation of new structures and access roads could occur. While it is expected that these visual impacts would be short-term, this measure would minimize the potential for views from nearby residences and the general public to be significantly impacted during the duration of construction.              Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  Table 3-8 Applicant Proposed Measures  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  APM Number  Description  Justification  Project Component  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  625 Line  650 Line  132/650 Line  Double-Circuit  Northstar Fold  Substations  Existing  New   Post-construction restoration. The Geotechnical Engineering Report will also incorporate construction standards required by the CPUC and standards recommended by the Institute of Electrical and Electronics Engineers (IEEE 693), “Recommended Practice for Seismic Design of Substations.” The final design will be reviewed and approved by a Professional Engineer registered in the State of California prior to construction. The Geotechnical Report will be provided to the lead agencies. It is the responsibility of the applicant to provide for engineering inspection and certification that earthwork has been performed in conformity with the recommendations contained in the report.  Hazards and Hazardous Materials  HAZ-1  Prior to construction, all CalPeco, contractor, and subcontractor project personnel will receive training regarding the appropriate work practices necessary to effectively implement the APMs to comply with the applicable environmental laws and regulations associated with hazardous materials.  This measure would reduce the potential of an accidental release of hazardous materials, promotes proper clean-up and handling of spilled material, and reduces unnecessary exposure of hazardous materials to workers and the public by training project personnel on appropriate work practices.               HAZ-2  Prior to the ground disturbance at the Brockway Substation parcel, if disturbance is determined to be necessary, a Phase I environmental site assessment (ESA) will be conducted for the site to determine if there is any surface or subsurface contamination. Recommendations included in the Phase I ESA will be implemented. If hazardous materials are identified, recommendations  Phase I and Phase II ESAs would help ensure that future use of the Brockway Substation parcel would not result in a significant hazard to the public or the environment from unknown contaminated soils.            4  Existing  New  limits and within developed areas of Tahoe City and Kings Beach.  Development Code as well as minimize noise generation in other communities.   NOI-9  Helicopter flight patterns will be designed to avoid and minimize flights over residential areas to the extent practical.  Minimizing helicopter flights over residential areas would reduce noise exposure for sensitive receptors.              NOI-10  CalPeco will respond to third-party complaints of audible noise generated by operation of system facilities by investigating the complaints and by implementing feasible and appropriate measures. As a part of CalPeco’s repair inspection and maintenance program, the power line will be patrolled and damaged insulators or other power line materials, which could cause interference and result in atypically loud corona noise, would be repaired or replaced.  Regular maintenance and response to noise complaints minimizes the public’s exposure to project noise during operation.              NOI-11  Caution will be exercised during construction to try to avoid scratching or nicking the conductor surface, which may provide points for corona generation to occur.  Careful construction methods will minimize the public’s exposure to project noise during operation.              Recreation  REC-1  A public-liaison will be assigned by CalPeco to provide the public with advance notification of construction activities at least 15 days prior to the start of construction activities. A project website will be developed for the public to ask questions about the construction process and schedule. Concerns related to dust, noise, odor, trail closures, and access restrictions associated with construction activities will be addressed within this program.  A designated public liaison would help ensure that the public is notified of construction activities and has a point-of-contact for information. The project website would further aid in information dissemination regarding any trails or recreational facilities that might be temporarily impacted by the project. This measure would promote public awareness of alternate recreational facilities that would be accessible during any potential closures as a result of construction activities, thus lessening the potential impact of trail closures.              REC-2  CalPeco will provide the USFS, in the form of an annual construction plan, with advance notice of all construction activities potentially within its jurisdiction and affecting  Notifying USFS staff of construction activities in the forest would allow for coordination regarding any regulations or requirements that the USFS may              Existing  New  resources and existing drainage patterns during construction.  BIO-30  Prior to commencing construction in any area containing aquatic resources or potential wetlands, a qualified biologist will conduct a delineation of waters of the United States according to methods established in the USACE wetlands delineation manual (Environmental Laboratories 1987) and Western Mountains, Valleys, and Coast Region Supplement (Environmental Laboratories 2010). The delineation will map and quantify the acreage of all aquatic habitats on the project site and will be submitted to USACE for verification. CalPeco will determine, based on the verified wetland delineation and the project design plan, the acreage of impacts on waters of the United States and waters of the state that would result from project implementation. Impacts will be avoided to the extent practicable through the siting of poles and other facilities outside of delineated waters of the United States and waters of the state. Work in wetlands or wet meadow habitats with saturated soil conditions will be scheduled when soils are dry to the extent possible. If soils become saturated, timber mats will be installed along all vehicle and equipment access routes to minimize rutting. Disturbed wetland areas will be restored to preconstruction conditions and seeded with a native species, consistent with the vegetation community present prior to disturbance, to stabilize the soils and minimize the introduction of noxious weeds, as specified by the USACE and RWQCB. In accordance with the USACE “no net loss” policy, all permanent wetland impacts will be mitigated at a minimum of a 1:1 ratio. This mitigation will come in the form of either contributions to a USACE-approved wetland mitigation bank or through the development of a Compensatory Mitigation and Monitoring Plan aimed at  Temporary impacts to wetlands, aquatic resources, and existing drainage patterns would be minimized and avoided during construction as a result of this measure. This measure would also help ensure that there is no permanent net loss of waters of the United States upon completion of the project. This measure also requires that disturbed wetlands are restored per RWQCB and USACE specifications.              Existing  New  cultural resources might be present (e.g., ceramic shards, trash scatters, lithic scatters);  roles and responsibilities of the construction monitors;  importance of avoiding areas flagged or otherwise identified as sensitive;  what to do if a worker encounters a possible resource;  what to do if a worker encounters bones or possible bones; and  penalties for removing or intentionally disturbing heritage and cultural resources.  CUL-8  Prior to construction, CalPeco will prepare for agency approval a Construction Monitoring and Unanticipated Discovery Plan that will present, in detail, procedures to be implemented during construction (e.g., numbers of archaeological and Native American monitors, buffer zones, work stoppage guidelines). At a minimum, if a potential heritage or cultural resources is discovered, construction will be halted within 50-feet of the site until a qualified archeologist can evaluate the find. If the archeologist can determine at the time that the find would not be eligible for the NRHP or CRHR and does not contain human remains, construction may proceed after the find is properly documented and/or collected. Otherwise, applicable elements of other APMs will be implemented. The Construction Monitoring and Unanticipated Discovery Plan will also discuss procedures for immediate work stoppage and treatment in the event of discovery of human remains during construction activities.  Implementation of this measure would help to ensure that actions taken by field personnel are compliant with the measure in this document and applicable regulations.              CUL-9  If human remains are discovered, all work within 50 feet of the discovery site will halt immediately. CalPeco will notify the County Coroner, as stipulated in Section 7050.5 of the  The measure would help ensure that human remains encountered during construction are treated in consistence with applicable laws and              Existing  New  situ, then CalPeco will attempt to relocate all Plumas ivesia individuals. Plants that cannot be avoided during construction will be relocated to suitable meadow habitat surrounding the 650 Line. If relocation is unsuccessful, CalPeco will again consult with the CDFW and USFS in order to determine the cause of relocation failure and to establish appropriate corrective remedial measures.  BIO-10  Any special-status plants identified during the floristic surveys will be documented, photographed, and submitted to the CNDDB. CalPeco will notify CPUC, CDFW, TRPA, and/or USFS, as applicable depending on the species listing status.  Identification and documentation of rare plants would be included in a widely-used database, providing increased scientific knowledge regarding species.              BIO-11  CalPeco will conduct protocol-level surveys during the appropriate season just prior to construction in a particular area to determine whether northern goshawks or California spotted owls are nesting in planned work areas within suitable habitat along the new 625 Line, existing 625 Line, and 650 Line, including USFS-designated PACs or Home Range Core Areas (HRCAs).   This measure would identify the locations of any nesting California spotted owls and northern goshawks so they can be avoided during construction, as described in APM-BIO-12.              BIO-12  No vegetation management or treatment will occur within 0.25 mile of active California spotted owl nests during the breeding season (March 1 to August 31) or within 0.50 mile of active northern goshawk nests during the breeding season (February 15 to September 15), unless surveys confirm that the birds are not nesting. A qualified biologist will have the ability to amend the start and end dates of these breeding seasons with concurrence from appropriate agencies if it can be determined that breeding has not started or that fledglings have left the nest. If the location of a nest site within a PAC is unknown, either surveys are required to locate the nest stand and determine nesting status or, as an alternative to surveys, an activity buffer will be applied to the 0.25-mile area surrounding the PAC. The activity buffer may be waived for  This measure is intended to avoid impacts to nesting California spotted owls and northern goshawks. The measure also provides for any changes to vegetation management to be approved by the appropriate agency.              Existing  New  could include, but would not be limited to, a Phase II ESA and/or cleanup of known identified hazardous wastes. If contamination is found to be present, remediation will occur in accordance with all applicable federal, state, and local regulations.  HAZ-3  During the Brockway Substation decommissioning process, the existing equipment to be removed will be tested in accordance with federal, state, and local standards to determine appropriate recycle, reuse, or disposal alternatives.  This measure would help ensures that workers and the public would not be exposed to hazardous materials, such as asbestos or lead, during the decommissioning and removal of the Brockway Substation. In addition, it requires the recycling or reuse of materials where feasible.            4  HAZ-4  CalPeco will coordinate with the Foothill Airport Land Use Commission (ALUC) to obtain approval of the height increase for the 132/650 Line double-circuit and the 650 Line to help ensure that the project will not create a new airport hazard in accordance with the Truckee-Tahoe ALUC Plan.  The measure requires coordination, communication, and approval of the height increase for the 132/650 Line double-circuit and the 650 Line, so that the project would not conflict with the Truckee-Tahoe ALUC Plan and that an airport safety hazard would not result.               HAZ-5  Prior to construction, CalPeco will prepare a Fire Suppression and Prevention Plan that will discuss necessary fire equipment to be stored at the project staging areas, appropriate protective wear, preconstruction and construction fire prevention measures, fire-fighting methods, and notification procedures in the event of a fire. This plan will be submitted to the USFS and/or TRPA, or other applicable land management agency for review and approval prior to the start of construction.  This measure would reduce the potential to start a wildland fire during construction of the project.              HAZ-6  Smoking will only be allowed in designated cleared areas or enclosed vehicles to reduce the potential for wildfires.  This measure would reduce the potential to start a wildland fire during construction of the project.              Existing  New  vegetation treatments of limited scope and duration, when a biological evaluation determines that such projects are unlikely to result in breeding disturbance considering their intensity, duration, timing, and specific location. Where a biological evaluation concludes that a nest site will be shielded from planned activities by topographic features that will minimize disturbance, the buffer distance may be modified in coordination with the USFS.  BIO-13  To offset permanent removal of suitable habitat within designated PACs and HRCAs, CalPeco will assist the USFS in locating additional suitable habitat immediately adjacent to the PAC or HRCA to support the USFS’s goal of establishing additional PACs and maintaining specific acreages of California spotted owl and northern goshawk PACs and HRCAs. The amount of suitable habitat designated as a PAC or HRCA for each species is as follows: a spotted owl PAC is 300 acres, a northern goshawk PAC is 200 acres, and a spotted owl HRCA is 1,000 acres. CalPeco will coordinate with the USFS to identify areas of interest and understand the desirable components or key criteria of suitable habitat used for PAC and HRCA designation.  This measure is intended to offset permanent impacts to California spotted owl and northern goshawk habitat by providing additional survey efforts in locations chosen in consultation with the USFS or funding for surveys, restoration, or protection of habitat.              BIO-14  CalPeco will conduct protocol-level surveys for willow flycatcher in the Martis Valley, within suitable habitat that could be affected by project activities associated with segments 650-4, 650-4A, and 650-4B. Suitable habitat within 200 feet of these segments is identified in Exhibit 4.7-7. (Additional suitable habitat not shown on Exhibit 4.7-7 is present along Martis Creek adjacent to these segments and may require consideration for surveys.) The survey will follow A Willow Flycatcher Survey Protocol for California (Bombay et al. 2003). The protocol requires a minimum of two survey visits to determine presence or absence of willow flycatcher: one visit during survey period 2 (June 15–25) and one during either survey period 1 (June 1–14) or  This measure is intended to avoid impacts to nesting willow flycatchers by defining survey locations and appropriate buffer zones.               Existing  New  period 3 (June 26–July 15). This measure is based on willow flycatcher sightings made in 2007 during field surveys to support the PEA, recent CNDDB records, and habitat mapping conducted during the 2012 surveys. If nesting willow flycatchers are discovered within the survey area, 250-foot exclusionary buffer zones will be established to exclude work during the breeding season—June through August—or until young have fledged the nest. If an area is given clearance to proceed with construction and nesting activities subsequently occur, it will be assumed that the nesting pair is acclimated to the ongoing disturbance of construction. If circumstances exist such that future activities may result in the abandonment or failure of the nest, as determined by a qualified biologist, an appropriate exclusionary buffer will be established by CalPeco, in coordination with the CDFW, to protect nesting birds.  BIO-15  Preconstruction biological surveys will be conducted no more than 30 days prior to construction activities to identify biological resources, including burrows and den sites, which could be impacted by construction activities. All burrows and den sites will be inspected for use by sensitive mammals, and buffers may be established based on occupation. If an area is given clearance to proceed with construction and burrowing or denning activities subsequently occur, it will be assumed that the individuals are acclimated to the ongoing disturbance of construction. However, the den will be flagged to prevent damage during construction. If circumstances exist such that future activities may result in the abandonment of the burrow or den site, as determined by a qualified biologist, an appropriate exclusionary buffer will be established by CalPeco, in coordination with CDFW, USFS, and, if necessary, the USFWS.  This measure is intended to identify sensitive mammals and burrows in the project area in order to facilitate the implementation of avoidance measures and lessen potential impacts.               BIO-16  If a potentially active sensitive mammal burrow or den site  The measure would protect sensitive young              Existing  New  is unavoidable, CalPeco will employ den-dusting or scoping to determine the species and reproductive status of the animal. If the burrow or den is determined to be active and does not contain young, CalPeco will excavate the burrow by hand, remove the den, or block the entrance to prevent re-entry until after the completion of work. If the animal is determined to be raising young, CalPeco will establish a 200-foot exclusionary buffer surrounding the burrow or den until it is determined that the young have left the den. After it is determined that young have left the den, CalPeco will commence hand excavation or removal of the den structure. CalPeco will contact CDFW, USFS and/or USACE prior to any den-dusting, scoping, burrow excavation, or den structure removal.  mammals in active burrows through the implementation of appropriate exclusionary buffers around the burrows. The measure also requires that any burrows (not containing young) are excavated so that animals are not harmed during construction activities.  BIO-17  Concurrent with the preconstruction surveys described in APM BIO-15, surveys will be conducted for amphibians, including eggs or juveniles, at aquatic habitat crossed by the project. If adults, juveniles, or eggs of sensitive amphibians are discovered, a permitted specialist will relocate the individuals to suitable habitat outside of the construction area. If amphibians are discovered in the construction area after the start of work, the environmental monitor will allow the individuals to leave under their own volition. As an alternative, an agency-approved biologist may relocate the individuals from the project area to similar, suitable habitat. CalPeco will coordinate with the CDFG, USFWS, and/or USFS prior to relocating any individuals.  This measure is intended to identify sensitive amphibians in the project area so that they can be relocated or allowed to leave construction areas unharmed. The measure also calls for appropriate agency coordination in the event of a required relocation.              BIO-18  For bird species not specifically addressed in other APMs, nesting bird surveys will be conducted no more than 30 days prior to construction activities if work is scheduled to occur during the breeding season—March to September. Exclusionary buffer zones (to be determined based on species-specific needs) will be created surrounding any active  This measure is intended to identify and protect nesting birds during the avian breeding season, thus complying with state endangered species and migratory bird protection laws and lessening any impact.              Existing  New  Hydrology and Water Quality  WQ-1  All refueling will be conducted at least 100 feet away from waterways, within designated refueling stations. If refueling within 100 feet of a waterway or RCA is unavoidable, CalPeco will require that spill kits are on site, install secondary containment to control accidental spills, and notify an environmental monitor prior to fueling. Environmental monitors will regularly inspect refueling areas to help ensure that proper measures are being implemented in accordance with the project’s SWPPP and Spill Prevention, Control and Countermeasure (SPCC) Plan.  This measure would help ensure that impacts to waterways as a result of accidental spills would be avoided during the refueling of equipment. It includes inspections to address proper implementation and compliance with the SWPPP and SPCC Plan.              WQ-2  All concrete washouts will be conducted either into excavations where the concrete was poured, within designated concrete washout areas, or will be captured using a washout-recycling system. Crews will not be allowed to dispose of concrete directly onto the ground.  Because the use of concrete near aquatic resources has the potential to affect water quality by increasing the pH levels, this measure requires proper handling and disposal of concrete so that it would not contribute to water quality degradation.              WQ-3  Where feasible, all stormwater or groundwater within excavations will be discharged overland into well-vegetated areas to promote the settling of sediment.  This measure would help ensure that dewatering activities would not increase the potential for sedimentation and degradation of aquatic resources.               WQ-4  When working near aquatic resources, poles and trees will be cut by hand and felled away from such features. The skidding of poles and trees through aquatic resources will be avoided to the extent feasible. Vehicles and equipment will be staged away from these features, along designated access routes or within staging areas. In instances where aquatic features are unavoidable, no trees or poles will be skidded through streams unless they are dry or lined with snow at the time of crossing. If skidding occurs in dry or snow-covered streams, CalPeco will restore the banks and channels to preconstruction conditions immediately afterwards. An environmental monitor will be present in all instances in which trees or poles must be skidded through an aquatic feature to ensure conditions of this APM and  This measure would reduce potential temporary impacts to aquatic resources and existing drainage patterns during construction by mandating avoidance and/or restoration of the resources. By requiring the presence of an environmental monitor, CalPeco would help ensure that impacts are avoided where possible, that activities are documented, and that these features are adequately restored.              Existing  New  nests along the project alignment. Buffers will be established by a qualified biologist prior to the start of construction. If an area is given clearance to proceed with construction and nesting subsequently occurs, it will be assumed that the individuals are acclimated to the ongoing disturbance of construction. If circumstances exist such that future activities may result in the abandonment or failure of the nest, as determined by a qualified biologist, an appropriate exclusionary buffer will be established by CalPeco in coordination with the CDFW, USFS, and/or USACE.  BIO-19  Power poles will be constructed to conform to the practices described in the Suggested Practices for Avian Protection on Power Lines Manual developed by the Avian Power Line Interaction Committee (2006).  This measure is intended to help prevent accidental injury or mortality of avian species, which could occur from electrocution.              BIO-20  Bat surveys will be conducted in the spring, no more than 30 days prior to the start of construction, in order to identify active bat roosting sites, such as snags or dense trees. All potential roosting sites will be surveyed by a qualified biologist in order to determine usage. All non-active roosting sites will be trimmed within 30 days of the surveys in order to prevent new roosts from being established. If it is determined that an active roosting site will be impacted, CalPeco will consult with CDFW, USFS and/or USACE in order to acquire appropriate authorizations to remove the roosting sites. All active non-maternity roosting sites will be fitted with passive exclusion devices, such as one-way doors, and all bats will be allowed to leave voluntarily. Once it is confirmed that all bats have left the roost, crews will be allowed to continue work in the area. If a maternity roosting site is discovered, CalPeco will consult with the CDFW, USFS and/or USACE in order to establish appropriate exclusionary buffers until all young are determined to be volant by a qualified biologist. Once it is determined that all young are volant, passive exclusion devices will be installed and all  This measure is intended to avoid potential impacts to bats and bat roosting sites in the project area. By conducting preconstruction bat surveys in the appropriate season, active bat roosting sites would be identified and could be protected through the implementation of this measure.              Existing  New  bats will be allowed to leave voluntarily. Once it is determined by a qualified biologist that all bats have left the roost, crews will be allowed to work within the buffer zone.  BIO-21  Qualified environmental monitors will be present with each crew during all vegetation-removal activities to help ensure that impacts to biological resources are minimized to the extent possible. For all other construction activities, monitors will be allowed to cover up to 5 miles of the project area at once to allow multiple crews to work in close proximity to each other at the same time. Environmental monitors will have the authority to stop work or direct work in order to help ensure the protection of resources and compliance with all permits.  The highest potential of encountering sensitive species occurs during initial clearing and vegetation removal. This measure specifies the appropriate coverage area for the environmental monitors. The measure is intended to place a qualified biologist with each clearing crew to prevent accidental harm or take of sensitive species and promote compliance with project permits.               BIO-22  An environmental monitor will inspect all pole excavations and areas of active construction on a daily basis for trapped wildlife. Wildlife found in active construction areas will be allowed to passively leave the site. If necessary, wildlife may be relocated by a qualified biologist. The construction foreman will notify the environmental monitor immediately if any wildlife enters or becomes trapped in the work area.  This measure is intended to minimize wildlife entrapment in open excavations or trenches. This measure is also intended to help ensure that in the event that wildlife does inadvertently enter construction areas, individuals would be allowed to passively escape. Further, should an animal fail to escape on its own, this measure provides that qualified individuals would remove the animal unharmed.              BIO-23  Topsoil, where present, will be salvaged in areas that will be graded or excavated. Topsoil will be segregated, stockpiled separately from subsoil, and covered. The topsoil will then be replaced to the approximate location of its removal after project construction has been completed to facilitate revegetation of disturbed areas. Topsoil will not be salvaged where permanent facilities are planned or where operation and maintenance activities preclude the establishment of vegetation.  This measure would facilitate restoration and revegetation of disturbed areas and help ensure that topsoil is not lost or mixed with subsoil.              BIO-24  If noxious weed populations are later identified throughout the course of construction in staging areas,  This measure would help prevent the accidental spread of noxious weeds into new areas where they              Existing  New  parking areas, or access routes, they will be treated according to APM BIO-4.  do not currently exist.  BIO-25  If the environmental monitor determines that construction is occurring in an active mule deer fawning area, they will have the authority to temporarily halt or relocate work until the fawns move out of the project area. In addition, helicopter flight paths may be rerouted to avoid these areas if it is determined that helicopter use may impact fawns.  This measure is intended to avoid impacts to mule deer and mule deer fawns that might be sensitive to construction activity and helicopter noise.              BIO-26  Work areas will be clearly marked with fencing, staking, flagging, or another appropriate material. All project personnel and equipment will be confined to delineated work areas. In the event that work must occur outside of the work area, approval from lead and other agencies with jurisdiction over the property will be obtained prior to the commencement of activities.  Clearly delineating work areas and requiring activities to be performed only in the designated areas would minimize impacts to sensitive habitat and species located outside of the work areas, and would limit the project’s overall disturbance.              BIO-27  Helicopters will be used, where necessary, to avoid impacts to waterways or in areas of rough terrain. Appropriate measures, including regular watering, will be implemented at landing zones in order to control dust. Helicopter use within HRCAs, PACs, and TRPA disturbance zones will be prohibited if vegetation treatment restrictions are concurrently in place.  Using helicopters near waterways or in areas of rough terrain would protect habitat and eliminate the need to grade new access roads in those areas. Because helicopter use has the potential to increase fugitive dust, the dust control techniques identified in this measure would be implemented. Because helicopter-related noise also has the potential to impact nesting northern goshawk and California spotted owl, use within PACs and HRCAs may be limited.              BIO-28  CalPeco will minimize vegetation and tree removal to only the areas necessary for construction, especially in riparian areas.  This measure would minimize impacts to habitat, particularly in sensitive riparian areas.              BIO-29  Skidding of trees will be avoided in waters of the United States, including wetlands, unless the channel is dry or lined with snow to a minimum depth of 1 inch. In addition, an environmental monitor will be present, as described in APM WQ-4.  If circumstances allow for the skidding of trees through waters of the United States, the environmental monitor would require that the proper protocols are followed. This measure would reduce potential temporary impacts to aquatic              Existing  New  any other applicable APMs, permit conditions, and mitigation measures are complied with. All skidding within dry or snow-covered features will be documented by the biological monitor.  WQ-5  When construction activities are required adjacent to flowing streams or rivers, work will be conducted during low-flow conditions (i.e., when surface flow is restricted to the low-flow channel, as confirmed by the environmental monitor).  This measure would minimize potential water quality impacts from sedimentation and erosion that could occur if work is conducted within close proximity to flowing waterbodies. In low-flow conditions, the distance between the water and the work area would increase, thereby reducing the potential for water quality degradation.               WQ-6  In areas where topsoil has not been salvaged, construction activities will be limited when the environmental monitor determines that the soil is too wet to adequately support vehicles and equipment. Where soil conditions are deemed too wet to work, one of the following measures will apply.  Access will be limited to the minimum area feasible for construction. Where possible, vehicles and equipment will be routed around wet areas so long as the re-route does not cross into sensitive resource areas.  If wet areas cannot be avoided and soil moisture is too high to strip topsoil, BMPs, including the use of wide-track or low ground pressure equipment or installation of prefabricated equipment pads or timber mats, will be implemented for use in these areas to minimize rutting and off-site sedimentation.  The measure would minimize rutting and associated damage to topsoil.               WQ-7  CalPeco will minimize vehicle and equipment usage within stream channels and other aquatic resources to only those pieces of equipment required for tree removal or to establish access. CalPeco will construct shoo-fly access roads  This measure would minimize impacts to aquatic resources and water quality by avoiding stream channels and other aquatic resources whenever possible. If aquatic resources could not be avoided,              Existing  New  Restoration of these sites will be overseen by a qualified biologist and will likely consist of a combination of the following.  Barricade existing access points and post appropriate signage to discourage use.  Loosen compacted soil to a depth of 6 to 8 inches.  Incorporate logs and boulders into the disturbed area to discourage use.  Apply appropriate erosion control BMPs (e.g., installation of check dams, mulch, log and/or rock stabilization) in areas where evidence of sheet, rill, or gully erosion exists.  Seed with a certified weed-free seed mix, approved by the applicable land owner/manager, containing native and site-appropriate species.  Apply 1 to 2 inches of locally obtained mulch such as pine needles, wood chips, or tub grindings.  Monitor for new noxious weed invasions and expansion of existing weed populations following treatments, and implement weed control measures where needed. Post-treatment monitoring for noxious weeds would be conducted annually for up to three years, similar to the frequency and duration specified for USFS land in the USFS Noxious Weed Risk Assessment prepared for the project.  Conduct post-treatment monitoring and reporting every two years for up to 10 years, to evaluate success of restoration treatments. The details of the monitoring and reporting program, including identification and implementation of potential adaptive management actions based on monitoring results, will be developed jointly by  Existing  New  adjusted to provide at least a 10-foot buffer between the edge of the staging area and the identified edge of the resource site. A temporary barrier such as a fence or K-rail will be installed at the edge of the staging area adjacent to the resource site. Signage will be placed on the barrier identifying the exclusion zone and stating that construction vehicles, equipment, and personnel are not permitted in the exclusion zone.  CUL-3  If impacts to known, unevaluated archaeological resources cannot be avoided, a detailed test excavation plan and research design that follows the Secretary of the Interior’s standards and guidelines will be developed to evaluate the sites that will be impacted. The plan and research design will be provided to the relevant federal or state agencies and the SHPO for review and approval before implementation. If such sites are determined ineligible for National Register or California Register listing (with concurrence from the SHPO), the sites will require no further consideration. If any of the tested resources are determined eligible to either register (with SHPO concurrence), a detailed data recovery plan will be developed for those parts of the resources that would be damaged or destroyed by the project, and provided to the relevant federal or state agencies and the SHPO for review and approval. Data recovery excavations may be sufficient to reduce impacts to the resources to the less-than-significant level.  If unevaluated archaeological resources could not be avoided, this measure requires that they are evaluated per the Secretary of Interior’s standards and guidelines, and in coordination with the SHPO. This measure also defines the procedures to follow for both eligible and ineligible sites, and requires the SHPO’s concurrence with the determination.               CUL-4  If impacts to historic-era resources cannot be avoided during project activities, the resources will be evaluated by a qualified historical archaeologist in coordination with relevant federal or state agencies. If the resources are determined ineligible for National Register or California Register listing (with SHPO concurrence), the resources will require no further consideration. If any of the resources are determined eligible to either register (with SHPO  Several identified historic-era resources require more detailed analysis if they could not be avoided. This measure requires a detailed treatment plan for those resources that are determined to be eligible for listing on historic registers.              Existing  New  concurrence), a detailed treatment plan will be developed for those resources, and provided to the relevant federal or state agencies and SHPO for review and approval. Treatment may include additional archival research and/or field recordation  CUL-5  As outlined at 36 CFR part 800, the implementing regulations of Section 106 of the NHPA, if NRHP-eligible heritage and cultural resources will be adversely affected by a proposed undertaking, a Memorandum of Agreement (MOA) or Programmatic Agreement (PA) will be developed and signed by appropriate parties (i.e., the LTBMU, Tahoe National Forest, USACE, ACHP, California SHPO, CPUC, interested tribes, local governments, and other parties) to identify appropriate treatment measures and implement procedures for mitigating adverse effects to the resources. If it is determined that the NRHP-eligible resources cannot be avoided or preserved in place through identification of construction exclusion zones, through route/project re-design, or capping an archaeological site with soil, mitigative treatment may include data recovery, archival research, and/or field recordation consistent with APMs CUL-2 and CUL-3, excavation as mitigation (data recovery restricted to the parts of the resource that would be damaged or destroyed by the project), archaeological monitoring during construction, Tribal monitoring, a plan for unanticipated discoveries, curation, reporting, or similar measures. Compliance with the requirements of Section 106 of the NHPA would also result in compliance with Chapter 67 Resource Protection of the TRPA Code of Ordinances, including Section 67.3.3 Resource Protection Plan.  Implementation of this measure would reduce potential impacts to NRHP-eligible heritage and cultural resources.              CUL-6  CalPeco will ensure completion of heritage and cultural resources survey of all areas within the ultimate project APE of the selected alternative that have not already been surveyed, such as property where access was not  Implementation of this APM would help ensure proper identification and recordation of heritage and cultural resources within the APE prior to the start of construction ground-disturbing activities.              Existing  New  to access either side of the resource or utilize existing bridges, where feasible, in order to cross these features to minimize the need to install temporary bridges. If there are no existing crossings and the construction of shoo-fly roads may cause greater resource impact, CalPeco will install timber mats or other materials suitable for a temporary bridge. If bridges are installed over streams with discernible flow, all attempts will be made to span the channel.  this measure would help ensure that temporary impacts from project construction would not substantially alter existing drainage patterns.   WQ-8  CalPeco will obtain permits from appropriate regulatory agencies prior to commencing work in waters of the United States or waters of the state. Following construction, CalPeco will restore any impacted waterbodies and wetlands to pre-project conditions and compensate for any permanent wetland impacts in accordance with the US Army Corps of Engineer’s “no net loss” policy.  This measure requires that there is no net loss of waters of the United States or waters of the state through restoration of temporarily affected waters and compensation for permanent wetland losses.              Noise  NOI-1  CalPeco will provide notice of construction to all property owners within 300 feet of the project by mail at least 1 week prior to the start of construction activities. The announcement will state the construction start date, anticipated completion date, hours of operation, and the project’s website where questions can be asked and complaints can be received.  This measure requires proper notice to residents in the vicinity of the project so they can be prepared for the construction activities that would occur nearby. The measure would also provide residents with a process by which they would be able to resolve noise-related issues and assist in ensuring compliance.              NOI-2  CalPeco will post a telephone number for excessive noise complaints in conspicuous locations in the vicinity of the project site when within 1,000 feet of residences.  The measure would provide residents with a process by which they could notify CalPeco of noise-related issues so that CalPeco could work to resolve any issues.              NOI-3  CalPeco will designate a Disturbance Coordinator, who will be responsible for responding to any local complaints about construction noise. The Disturbance Coordinator will determine the nature of the noise complaint and will propose reasonable measures to correct the problem.  The measure provides residents a process by which they would be able to notify CalPeco of noise-related issues. A designated Disturbance Coordinator would provide a single point of contact for residents for noise-related complaints and issues to be resolved.              Existing  New  creating or restoring wetlands in the surrounding area (although creation is not authorized by TRPA in their jurisdiction).  BIO-31  Visibility permitting, all excavations will be inspected for sensitive aquatic wildlife prior to dewatering. Wildlife found in excavations will be allowed to leave passively or will be relocated by a qualified biologist.  This measure is intended to prevent mortality of sensitive species due to the use of dewatering pumps and other machinery. This measure also requires that, in the event that wildlife inadvertently enters an excavation and is unable to escape passively, a qualified individual would remove the animal.              BIO-32  All dewatering pump intakes will be fitted with filter screening to prevent impacts to aquatic wildlife that may accidentally enter excavations.  Installation of dewatering pump intake screens would help ensure that aquatic wildlife are not harmed during dewatering activities.              BIO-33  All trash and food will be removed from the site at the end of each workday in order to deter wildlife from entering the site.  This measure is intended to prevent attracting wildlife to the project area.              BIO-34  No pets or firearms will be allowed in the project area.  This measure is intended to prevent hunting, accidental injury, harassment, or killing of native and sensitive wildlife.              BIO-35  No harm, harassment, or collection of plant and wildlife species will be allowed. Feeding of wildlife will be prohibited.  This measure is intended to avoid impacts to sensitive plant and animal species.              BIO-36  Prior to construction, CalPeco will develop a Restoration Plan that will address final clean-up, stabilization, and revegetation procedures for areas disturbed by the project. The Restoration Plan will address loosening of any compacted soil, restoration of surface residue, and reseeding. If existing unpaved roads require modification to temporarily allow passage of construction equipment during the construction period, these roads will be returned to their original footprint after construction is complete. Areas temporarily disturbed by cut and fill  Development and implementation of a Restoration Plan would help ensure that landowners and agencies are consulted regarding restoration, that the project area is returned to preconstruction conditions, and that long-term restoration procedures are identified.              Existing  New  previously available, future minor changes in the alignment of the power line and access roads or the location of other components that may be proposed because of engineering constraints, the need to avoid other sensitive resources, and other considerations. Each of these unsurveyed areas will be added to the project’s APE as appropriate, and will be intensively surveyed prior to ground disturbance to document and record the presence or absence of heritage and cultural resources. The work may require preparation of a supplemental inventory report for review and approval by the relevant federal or state agencies. Where landowners may legally limit the ability to conduct surveys, the survey area may be restricted to only the area of ground disturbance, or other accommodations made in coordination with lead agencies participating in the Section 106 process (e.g., intensive monitoring during ground disturbance). Prior to any tree removal activities associated with project construction that occur outside of the APE in which cultural resources surveys have been completed, a cultural resources survey of the area will be performed by a professional archaeologist to help ensure no known resources would be impacted. If cultural resources are discovered, they will be treated consistent with the requirements of other applicable APMs.  Should tree removal be required outside of the APE, this measure requires that the area is surveyed for cultural resources so that known cultural resources are avoided. In the event that unevaluated resources cannot be avoided, this measure requires their proper evaluation and treatment.   CUL-7  CalPeco will design and, with agency approval, implement a Worker Environmental Awareness Program (WEAP) that will be provided to all construction personnel and supervisors who will have the potential to encounter and alter heritage and cultural resources. The topics to be addressed in the WEAP will include, at a minimum:  types of heritage and cultural resources expected in the project area;  types of evidence that indicates heritage or  Implementation of this mitigation measure would assist in reducing potential project impacts by ensuring construction workers are educated about site protection requirements.              Existing  New  material will be stabilized using water and/or drop heights will be minimized to control fugitive dust.  AQ-7  Traffic speeds on unpaved roads and the ROW will be limited to 15 miles per hour.  This measure is intended to reduce fugitive dust by limiting vehicle speeds on unpaved access roads.              AQ-8  Construction vehicles and equipment will be cleaned to prevent dust, silt, mud and dirt from being tracked off-site prior to entering public roadways.  This measure is intended to avoid tracking silt, mud, and dirt onto public roadways and reduce fugitive dust emissions.              AQ-9  Any visible trackout deposited on paved, public roadways will be cleaned up at the conclusion of each workday or at 24-hour intervals for continuous operation. If trackout extends for a cumulative distance greater than 50 feet, it will be cleaned up within 1 hour. Trackout will be cleaned with a wet sweeper or vacuum device.  This measure is intended to reduce fugitive dust by keeping public roadways clean so that dirt deposited on road surfaces by construction equipment does not become dust due to vehicles traveling over it. This measure also provides guidance on when, where, and how trackout should be cleaned from roadways.              AQ-10  Trucks transporting bulk materials off-site will be maintained such that no spillage can occur from holes or other openings in the cargo compartments. Loads will be completely covered or the bulk material will be wetted and loaded to maintain 6 inches of freeboard from the top of the container.  This measure is intended to reduce fugitive dust by minimizing the potential for materials to blow out of or spill from the beds of haul trucks.              AQ-11  CalPeco will limit actively graded areas to a cumulative total of 5 acres per day in order to control fugitive dust. The total area of disturbance can exceed this acreage so long as the actively graded portion is below this threshold.  This measure would control the amount of earth disturbance occurring simultaneously on different project components in order to keep fugitive dust emissions below established thresholds.               AQ-12  Traffic will be controlled by flaggers or other methods, as necessary, to improve traffic flow along roadways in the project area.  Improving traffic flow along roadways would reduce idling time of vehicles. Reducing idling time would reduce vehicle emissions.              AQ-13  Construction activities in more populated areas will be scheduled during off-peak hours, to the extent practical, to minimize impacts to traffic flow.  This measure would improve traffic flow along roadways, which would reduce idling time of vehicles and the associated emissions.              AQ-14  Vehicle idling time will be limited to a maximum of 5 minutes for vehicles and construction equipment, except  As stated previously, reducing idling time would reduce emissions.              Existing  New  NOI-4  Construction activities, including any blasting and helicopter flights, will occur during the times established by local ordinances (and allowing for any exceptions that local agencies and ordinance conditions may provide)—8:00 a.m. to 6:30 p.m. in TRPA jurisdiction, 6:00 a.m. to 8:00 p.m. Monday through Friday and 8:00 a.m. to 8:00 p.m. Saturday and Sunday in Placer County and 7:00 a.m. to 9:00 p.m. Monday through Saturday and 9:00 a.m. to 6:00 p.m. on Sunday in the Town of Truckee—with the exception of certain activities where nighttime construction activities are necessary. These activities include, but are not limited to, the delivery of substation transformers, filling of substation transformers, system transfers, pouring of foundations, and pulling of the conductor across major roadways, which require continuous operation or must be conducted during off-peak hours per agency requirements.  This measure promotes project compliance with the noise regulations contained within Placer County Municipal Code and the Town of Truckee Development Code.              NOI-5  No blasting will occur within 50 feet of any existing building, or within 250 feet of a residence or other occupied structure. If large rock outcroppings need to be removed and are within 50 feet of a building or 250 feet of an occupied structure, alternative methods to blasting, such as silent chemical demolition, may be used to break apart and remove the rock.  This measure helps prevent damage to structures from blasting activities by restricting blasting activities near structures to methods that do not produce vibration.              NOI-6  All internal combustion-engine driven equipment will be equipped with intake and exhaust mufflers that are in good condition and appropriate for the equipment.  Intake and exhaust mufflers would reduce the overall noise levels associated with construction equipment.              NOI-7  Stationary noise-generating equipment will be located as far as possible from sensitive receptors when they adjoin or are within 1,000 feet of a construction area.  Maximizing the distance between stationary noise-generating equipment (e.g., generators) and sensitive receptors would reduce noise exposure for the receptors.               NOI-8  Quiet air compressors and other stationary equipment will be utilized when possible within the Town of Truckee  This measure is intended to comply with the noise regulations contained in the Town of Truckee              Existing  New  do not pose a risk to power lines will be preserved.  Visual diversity of the ground surface will be maintained through irregular scatter of limbs, seeding, and other means as practicable.  Barriers/boulders/downed logs will be placed in strategic locations to discourage the establishment of user-created trails.  Cut stumps will be 6-inch maximum height measured from the uphill side.  SCE-2  Self-weathering dark brown steel poles (CorTen), or equivalent, will be used for the power lines to reduce potential visual contrast.  This measure would require that the new power line poles be dark brown to blend with the color of the coniferous forest backdrop so that the poles would not substantially alter or degrade the existing visual character or quality of the project’s setting.              SCE-3  Non-specular conductors will be used for the power lines to reduce the potential for new sources of glare. Non-specular conductor has been either mechanically or chemically treated to reduce reflectivity and has a smooth matte finish which blends more naturally with the environment.  On the power lines, non-specular conductors would be used to reduce the potential for adverse impacts on views in the area as a result of glare from the conductors.              SCE-4  A non-reflective finish will be used for substation equipment at all substations to reduce the potential for new sources of glare.  Using a non-reflective finish for substation equipment would minimize glare that could potentially adversely affect day or nighttime views in the area.              SCE-5  Screening through landscaping and non-vegetative means will be installed at the Tahoe City Substation to the degree  The Tahoe City Substation is located within a TRPA scenic roadway unit and vista, as identified in the            2  Existing  New  that the rebuilt substation will not be obvious to the casual observer, and will account for public views of the substation from all sides. Plant material will be appropriate to the local landscape setting and will be consistent with CalPeco’s technical requirements for landscaping in proximity to substation and transmission facilities. More specifically, the following will be implemented:   With the property owner’s permission, native conifer trees will be planted outside of the perimeter fence along the southwest and southeast sides of the substation site. Tree planting will replace existing trees that will be removed and will provide additional screening and landscape backdrop with respect to views from SR 89.   With the property owner’s permission, on the southeast side of the substation, a mixture of trees and tall shrubs will be planted along the recreational trail adjacent to SR 89 to provide additional screening.  With the property owner’s permission, at the western corner of the substation site, a mixture of shrubs will be planted outside of the perimeter fence in order to screen views from the recreation trail.   Lake Tahoe Basin Scenic Resource Inventory. This measure provides for landscape screening to reduce the project’s potential visual impacts from SR 89 and the recreation trail.  SCE-6  Poles proposed in the vicinity of the highly visible clearing adjacent to Mount Watson Road will be placed so as to span the clearing or otherwise minimize their visibility from the Fiberboard Freeway.  In one location along the new 625 Line under Alternative 1 (PEA Alternative) and Alternative 2 (Modified Alternative), an angle pole would be located in an open clearing along Mount Watson Road. This pole has the potential to appear prominent from the roadway. This measure would require the relocation of the pole to the eastern edge of the clearing to reduce project visibility.              Existing  New  HSC. The Coroner will determine whether the remains are Native American and, if so, will contact the NAHC by telephone within 24 hours. The commission will follow the stipulations in Section 5097.98 of the PRC, including notification of those persons it believes to be most likely descended from the deceased Native American. If the commission is unable to identify a descendant, the descendant is unable to make a recommendation, or the landowner rejects the recommendation, the NAHC will mediate any dispute between the parties. Where such mediation fails to provide measures acceptable to the landowner, the landowner shall reinter the human remains and associated funerary items with appropriate dignity on the property, in a location not subject to further subsurface disturbance. If human remains are discovered on federally managed lands, the provisions of NAGPRA will apply. For NAGPRA-associated discoveries, it may be necessary to provide 24-hour, onsite security.  regulations.  CUL-10  The WEAP prepared for other resources will also address the identification and appropriate treatment of potential fossil finds. If fossils or other paleontological resources are encountered during construction, all work will be halted within a 30-foot radius of the find and a qualified paleontologist will be contacted to examine the find and evaluate its significance. If the find is deemed to have scientific value, the paleontologist and CalPeco will formulate a plan to either avoid impacts or to continue construction without disturbing the integrity of the find (e.g., by carefully excavating the material containing the resources under the direction of the paleontologist followed by routine conservation, laboratory preparation, and curation).  The measure would help ensure that impacts to paleontological resources encountered during construction are avoided or the resources are properly evaluated and/or recovered by a qualified individual.              Existing  New  SCE-7  In cases where replacement poles for the 650 Line are adjacent to SR 267 and will be visible in unobstructed foreground public views from the roadway, poles will be carefully sited to eliminate or substantially reduce their visibility from the highway within the Tahoe Basin as compared to the existing 650 Line without causing new visual impacts from tree removal or construction of access ways that would be required to erect and maintain the line. Any revised alignment or pole placement will be reviewed and approved by applicable land owners, agencies, and utilities.  This measure would require carefully siting replacement poles along the 650 Line to minimize their visibility from SR 267, which is identified as a scenic roadway unit in the Lake Tahoe Basin Scenic Resource Inventory.              SCE-8  In cases where replacement poles for the 625 Line are adjacent to the Truckee River and would be visible in unobstructed foreground public views along the river or adjacent trails, poles will be carefully sited to minimize their visibility. The westernmost pole on the south bank of the Truckee River where the power line crosses the river will be placed far enough from the river so as to be substantially unseen from the pedestrian bridge. The remaining poles along the south bank of the river will be located southward, outside the river corridor and behind the trees that line the riverbank such that visibility of the power line is minimized as viewed from SR 89, the Truckee River, and the pedestrian bridge. Any revised alignment or pole placement will be reviewed and approved by applicable land owners, agencies, and utilities.  This measure would require carefully siting replacement poles along the 625 Line to minimize their visibility from the Truckee River and adjacent 64-Acre Recreation Site               SCE-9  In consultation with the USFS and to reduce potential project visibility, selective, site-specific conifer tree planting will be considered in limited areas along the new 625 Line route where relatively unobstructed foreground views of new structures are seen from Mount Watson Road. Placement of new trees will not conflict with project operations or safety requirements.  New conifer tree planting in selected areas would provide screening, thereby reducing the project’s visibility and visual contrast from Mount Watson Road, which is a key public viewpoint.              Existing  New  Air Quality  AQ-1  The applicant will submit a Construction Emission/Dust Control Plan to the NSAQMD and PCAPCD for approval prior to ground disturbance or vegetation removal associated with construction of the proposed project. The Dust Control Plan will summarize the APMs related to emissions control during construction.  This measure would assist in preventing exceedences in air pollution control district thresholds for emissions of particulate matter (PM).              AQ-2  Unpaved areas subject to vehicle access will be stabilized using water at least two times daily, or as needed to control fugitive dust. A locally approved chemical dust palliative, applied according to the manufacturer’s recommendations, may be substituted for watering.  This measure would help ensure that dust abatement is implemented on a regular basis and as needed throughout construction and that only approved chemical dust palliatives would be used. APM-AQ-02, in conjunction with the other APMs for air quality, would assist in compliance with local air standards and plan thresholds for dust and PM.              AQ-3  All inactive, disturbed portions of the project’s ROW will be covered, seeded, or watered, as needed to control fugitive dust, until suitable vegetative cover is established.  Watering, seeding, or covering of disturbed inactive areas would minimize fugitive dust and support compliance with local air quality thresholds.              AQ-4  Prior to any ground disturbance, sufficient water will be applied to the area to be disturbed in order to control fugitive dust emissions.  Watering the ground prior to disturbance would help to suppress dust. The measure, in conjunction with the other APMs for air quality, would support compliance with local air quality standards and thresholds.              AQ-5  If wind-driven fugitive dust cannot be stabilized using water or a chemical dust suppressant such that the resulting dust plume crosses the nearest property line, all grading and excavating activities must cease until dust can be effectively controlled.  This measure would limit the potential for fugitive dust to become a safety hazard or a nuisance to adjacent uses (such as roads and highways) and property owners during construction.               AQ-6  Exposed stockpiles (e.g., dirt, sand, etc.) will be covered and/or stabilized with water or a locally approved chemical dust stabilizer as needed to control fugitive dust emissions. When loading or unloading stockpiled material,  This measure is intended to reduce wind-driven fugitive dust from spoil stockpiles and when loading and unloading soil material.              Existing  New  where idling is required for the equipment to perform its task.  AQ-15  All off-road diesel engines with a rated output of greater than 100 horsepower will, at a minimum, meet the Tier II California Emissions Standards for Off-Road Compression Ignition Engines. If reasonably available, Tier III engines will be employed.  This measure would reduce the emissions of PM and oxides of nitrogen emitted by heavy construction equipment, which would help to reduce project emissions.              Biological Resources  BIO-1  Prior to construction, all CalPeco, contractor, and subcontractor project personnel will receive training from a qualified resource specialist regarding the appropriate work practices necessary to effectively implement the APMs and to comply with the applicable environmental laws and regulations, including appropriate wildlife avoidance measures, impact minimization procedures, the importance of sensitive resources, and the purpose and methods for protecting such resources. Among other topics, the training will also include a discussion of BMPs to reduce the potential for erosion and sedimentation during construction.  This measure is intended to provide all project personnel sufficient detail regarding the project’s APMs, applicable environmental laws, regulations, and sensitive resources that have the potential to be encountered in the project area. This training would provide a basic level of environmental awareness to all project personnel.              BIO-2  CalPeco will conduct a complete floristic survey, including surveys for all rare plants, fungi, and invasive weeds, during a time that coincides with the greatest number of blooming periods for target species. This survey will be conducted no more than one year prior to the start of construction. Populations of rare plants or fungi and weed-infested areas will be flagged or fenced no more than 30 days prior to the start of construction. Flagging and fencing will be refreshed and maintained throughout construction.  This measure would allow sensitive plants to be identified prior to construction and protected during construction. In addition, noxious weed populations would be avoided to the extent possible, thereby minimizing the potential spread of these species throughout the area by construction vehicles and equipment.              Existing  New  recreation areas and trail systems, including temporary trail closures, within the forest. CalPeco will coordinate with USFS prior to preparation of the plan to avoid conflicts with known, scheduled, permitted events. Such avoidance will be reflected in the annual construction plan. Notification to USFS officials will be provided at least 60 days before construction begins in these areas.  have. USFS staff can also provide the location of and information about potential alternative recreational trails and facilities to the public in order to aid in the implementation of APM REC-3, thus reducing the impact of trail closures upon recreationists.   REC-3  Signs advising recreationists of construction activities and directing them to alternative trails or bikeways will be posted at all trail access points or in locations as determined through coordination with the respective jurisdictional agencies. Signage describing the closures will be posted at trail access points one week prior to closures, will remain posted during the entire closure period, and will be removed upon completion of construction.  The signage at trail access points would notify the public of closures and would suggest potential alternative facilities that can be accessed, thus reducing the impact of trail closures.              REC-4  Where helicopters will be used for construction, signage advising equestrians of the schedule for helicopter use will be posted at all equestrian trail-access points within the vicinity of the flight paths one week prior to helicopter activity. These signs will be checked and maintained daily until helicopter operation in the area ceases.  Horses are particularly sensitive to helicopter noise. This measure would allow the equestrians to avoid helicopter use areas, thus avoiding potential safety issues and impacts to the enjoyment of the activity.               REC-5  Pulling of conductor over the Truckee River will occur during the months of April, October, or November to minimize impacts to rafting operations.  The peak rafting season is May through September. Limiting conductor pulling activities to April, October, or November would reduce impacts to rafting operators and recreational rafters.              REC-6  In the vicinity of Burton Creek State Park, CalPeco has agreed at the request of California State Parks to complete the construction with no new access and with limited impact to the existing ROW for an agreed upon section of three poles.  Limiting impacts to the existing ROW in Burton Creek State Park would minimize any potential impact to recreational use of the park. This would be completed by helicopter installation for a span of two to three poles, and has been proposed to limit future recreational travel ways.              Existing  New  CalPeco, TRPA, and the land owner/manager.   Cultural Resources  CUL-1  To the extent feasible, project design will avoid disturbance to significant heritage and cultural resources recommended or considered eligible for listing in the NRHP or CRHR. Avoidance may be achieved by various means such as placing poles outside the resource and spanning conductor across the resource and adjusting access way boundaries to avoid a resource. Resources to be avoided within the APE3, or those immediately adjacent to the APE, will be designated as exclusion zones and will be clearly marked with fencing, staking, flagging, or another appropriate material. Signage will be placed on the markers identifying the exclusion zone and stating that construction vehicles, equipment, and personnel are not permitted in the exclusion zone. If complete avoidance is not feasible, construction methods will be implemented that minimize potential impacts, such as hand excavating holes with an archeological monitor present to inspect spoils and using a helicopter for pole placement to avoid vehicles passing over the resource. Appropriate construction methods for each situation will be developed in coordination with a qualified archeologist, the land owner/manager, relevant federal or state agencies, and Native American representatives if a Native American site.  This measure documents the applicant’s intent to avoid cultural resources where possible.              CUL-2  The proposed Northstar Golf Course Staging Area is located adjacent to a known heritage and cultural resources site considered eligible for listing in the NRHP or CRHR. If needed, the boundary of the staging area will be  This measure stipulates avoidance techniques so that potential impacts to a known cultural resource would be avoided.               Existing  New  Geology, Soils, and Seismicity  SOILS-1  Sediment control structures, such as silt fencing, straw mulch, and straw bale check dams would be installed, as appropriate, to contain sediment within construction work areas and staging areas. Where soils and slopes exhibit high erosion potential, additional sediment control structures, such as erosion control blankets, matting, and other fabrics may be installed. Implementation and maintenance of these BMPs and any others identified in the SWPPP would be monitored by a qualified environmental monitor.  This measure would control erosion that could occur as a result of construction and complement implementation of required plans.              SOILS-2  A California Registered Professional Geologist or a California Registered Civil or Geotechnical Engineer will conduct a geotechnical analysis and prepare a Geotechnical Engineering Report that will be used to develop the final design of all project components (access ways, staging areas, substations/switching stations, and poles in order to avoid or minimize damage related to geologic hazards, including seismic activity, slope stability, and soil limitations (expansive and unstable soils) and to ensure that all applicable codes and seismic standards are adequately addressed in the design and construction of the project. The report will address and make recommendations on the following:  Access way and road design;  Structural foundations;  Grading practices;  Erosion/winterization;  Special problems discovered on-site (i.e., groundwater, expansive/unstable soils, etc.);   Slope stability; and  This measure helps ensure that site-specific conditions are considered in the final design of the project and requires documentation from a Professional Engineer that the project design meets all applicable regulations and safety standards.              Existing  New  activities would be re-graded to blend with the natural topography. On public land, CalPeco will coordinate with the land management agency to determine an appropriate seed mix or tree planting plan. On private land, CalPeco will coordinate with the landowner and/or provide the landowner with a suggested seed mix based on consultation with the agency of jurisdiction. The plan will include approved seed mixes, application rates, and application methods. If broadcast seeding is determined to be the most feasible application method, seeding rates will be doubled relative to the standard seeding rate and the seeding method rationale will be explained. The plan will also include long-term erosion and sediment control measures, slope stabilization, and monitoring procedures. As part of normal equipment inspections an evaluation of access ways will be conducted to confirm that use has not resulted in compaction that would result in “coverage” per TRPA standards.   BIO-37  Decommissioning the existing 625 Line ROW and allowing natural regeneration of coniferous forest and other native vegetation types will assist in offsetting the permanent loss of trees and other vegetation along the new 625 Line ROW. Prior to the removal of poles and conductor, a qualified biologist or soil scientist will identify areas of the abandoned ROW that contain unnaturally compacted soil (resulting from unauthorized public use, development of user-created trails, or other factors) that could limit the natural reestablishment of vegetation and assess whether local treatments would be needed to facilitate native vegetation recruitment and development. CalPeco will consult with the applicable land owner/manager to verify that areas identified for treatments are appropriate (e.g., not part of a system road, authorized trail network, or other desired use) and secure approval for restoration.  Revegetation along the existing 625 Line would partially offset the impacts to habitat and species as a result of the tree removal associated with the new 625 Line.               Existing  New  REC-7  CalPeco will install access way barriers along any overland travel ways to minimize the possibility of establishing new recreational paths. This will be completed as prescribed under the Travel Analysis Process by USFS.  Placing boulders or gates to block access following construction would limit habitat degradation as a result of unauthorized use of access ways.              Utilities  UTL-1  During the project design process, the applicant will coordinate with utility providers in the project area to identify the location of underground facilities in the vicinity of the selected alignment and staging areas. The final excavation and grading plans will avoid existing utilities where possible; and where it is not possible to avoid utilities, the applicant will coordinate with service providers to minimize disturbance. Prior to start of construction, the applicant will verify utility locations through field surveys and use of the Underground Service Alert (USA) services. Any buried utility lines will be clearly marked in construction areas.  Prior to start of construction, the applicant will prepare a response plan to provide procedures to be followed in the event of accidental damage to a utility line. The plan will identify chain-of-command rules for notifying authorities and appropriate actions and responsibilities for ensuring the safety of the public and workers. Worker education training in response to such events will be conducted by the contractor.  The applicant will provide adequate notice to utilities and affected customers of planned service disruptions associated with transmission line construction activities.   This would minimize adverse impacts area resident and local businesses from utility service interruptions.               Traffic and Transportation  TRAN-1  The applicant will develop and implement a Traffic Control Plan to minimize disruptions to surface travel and protect the safety of workers and the traveling public. The Traffic Control Plan will include, but not be limited to, the  Preparation of a Traffic Control Plan would limit the potential disturbance to individuals traveling on local roadways and reduce the potential for impacts to emergency service providers.              Existing  New  BIO-3  CalPeco will complete a noxious weed risk assessment for all areas to be temporarily impacted, including the ROW, access roads that require improvement, staging areas, and pull sites.  This measure is being implemented to respond to the USFS requirement for a weed risk assessment.              BIO-4  Before construction activities begin, CalPeco will treat invasive plant infestations where feasible. Treatments will be selected based on each species ecology and phenology. All treatment methods—including the use of herbicides—will be conducted in accordance with the law, regulations, and policies governing the land owner (e.g., TRPA in the Lake Tahoe Basin; LTBMU and Tahoe National Forest on NFS lands). Land owners will be notified prior to the use of herbicides for invasive treatment. In areas where treatment is not feasible, CalPeco will clearly flag or fence noxious weed areas in order to clearly delineate work exclusion.  This measure would help prevent the accidental spread of noxious weeds into new areas where they do not currently exist. This measure also manages herbicide use in the Lake Tahoe Basin.              BIO-5  Equipment will arrive at the project area clean and weed-free. Equipment will be inspected by the on-site environmental monitor for mud or other signs that weed seeds or propagules could be present prior to use in the project area. If the equipment is not clean, the monitor will deny entry to the ROW and other work areas.  This measure is intended to prevent the accidental introduction and spread of noxious weeds via construction-related equipment by ensuring that the equipment is clean prior to use.              BIO-6  Vehicles and equipment will be cleaned using high-pressure water or air at designated weed-cleaning stations after exiting a weed-infested area, as specified by the Noxious Weed Risk Assessment. Cleaning stations will be designated by a botanist or noxious weed specialist and located away from aquatic resources.  This measure is intended to prevent the accidental spread of noxious weeds from areas of existing infestation to areas of non-infestation. Thorough cleaning of vehicles is one of the most cost-effective and efficient means of controlling the spread of noxious weeds.              BIO-7  Only certified weed-free construction materials, such as sand, straw, or fill, will be used throughout the project.  This measure would help prevent the introduction and spread of noxious weeds from imported materials.              BIO-8  If designated weed-infested areas are unavoidable, the plants will be cut, if feasible, and disposed of in a landfill in  This measure would help prevent the spread of existing noxious weed populations, if they are              Existing  New  sealed bags or disposed of or destroyed in another manner acceptable to the USFS, TRPA, USACE, or other agency as appropriate. If cutting weeds is not feasible, layers of mulch, degradable geotextiles, or similar materials will be placed over the infestation area to minimize the spread of seeds and plant materials by equipment and vehicles during construction. These materials will be secured so they are not blown or washed away.  unavoidable during construction. Coordination with the applicable agency would promote proper implementation of the measure so that the spread of weeds is minimized.   BIO-9  Exclusion zones will be established around any identified rare plants. In consultation with a qualified biologist, CalPeco will first attempt to avoid effects of project implementation on rare plants and protect their occurrences/populations in situ. In the event that a special-status plant occurance cannot be avoided by construction activities, CalPeco will notify CPUC, CDFW, TRPA, and/or USFS, as applicable depending on the species regulatory status. CalPeco will consult with CDFW, TRPA, and/or USFS in order to establish appropriate mitigation measures. If sacrifice seed collection or transplantation are selected as appropriate mitigations, then the following measures will apply: a) CalPeco will collect any mature seeds from the affected plants and store them at an appropriate native plant nursery or comparable facility; b) upon the completion of work, CalPeco will redistribute the seeds within the original location of the occurance; c) CalPeco will establish performance standards for survivorship and will also monitor and document the success rate of the transplanted individuals for three consecutive growing seasons; d) if performance standards are not met, corrective measures will be implemented and monitoring and adaptive management continued until success criteria are met. Specifically for Plumas ivesia: if, through consultation with an occurrence’s land manager, it is determined that Plumas ivesia plants cannot be avoided or protected in  This measure is intended to prevent or compensate for impacts to rare plants, including Plumas ivesia. Consulting with the CDFG in the event the measure cannot be implemented would promote protection of the species.              Existing  New  following:  coordination with local transportation agencies and emergency service providers for temporary lane and road closures and implementation of measures to maintain emergency vehicle access;   provide mechanisms to prevent construction activities from interfering with emergency response or emergency evacuation plans in the event an evacuation plan were to be activated during the construction period;  identification of any time restrictions on construction activities that could affect roadways;   traffic control measures (flagging methods, signage, reduced speeds in work zones, parking restrictions);  provision for maintaining safe pedestrian and bicycle travel (e.g., signage to direct pedestrians and bicyclists to safe routes around construction areas); and   public outreach advising the travelling public of construction activity and travel restrictions.  The Traffic Control Plan measures will be monitored by the applicant for effectiveness and adjustments will be made as needed to the implementation of the Traffic Control Plan to further minimize travel disruptions and maintain safety.   2 SCE-5 applies only to the Tahoe City Substation. 3 APE is the Area of Potential Effects, defined in Section 4.9, Heritage and Cultural Resources, as 100 feet on either side of the power line corridors and 50 feet on either side of all access ways. 4 HAZ-2 and HAZ-3 apply only to the Brockway Substation.     This page intentionally left blank.   4 AFFECTED ENVIRONMENT, ENVIRONMENTAL CONSEQUENCES, AND MITIGATION MEASURES 4.1 INTRODUCTION 4.1.1 ORGANIZATION OF THE ANALYSIS AND EVALUATION METHODOLOGY This chapter provides a detailed analysis of environmental resource areas (e.g., biological resources, air quality, hydrology and water quality, and noise) with respect to their applicable regulatory background, existing environmental setting, potential to be significantly affected by the project alternatives, and mitigation measures to reduce or avoid potentially significant impacts. The resource areas evaluated in Chapter 4 include those originally identified for review in the notice of preparation (NOP)/notice of intent for this environmental impact statement (EIS)/EIS/environmental impact report (EIR), those identified for consideration in the National Environmental Policy Act (NEPA), environmental topics originating from the California Environmental Quality Act (CEQA) Guidelines Appendix G Checklist, and issue areas identified in the Tahoe Regional Planning Agency (TRPA) Initial Environmental Checklist. Exceptions are agricultural resources and population and housing. As discussed in Section 1.3, Scope and Focus of the EIS/EIS/EIR, agricultural resources are not evaluated because the action alternatives would not affect any lands used for agricultural production, zoned for agriculture, or considered important farmland. As also identified in Section 1.3, housing is not discussed in detail in this EIS/EIS/EIR as the proposed project does not include construction of housing as part of the project, would not displace existing housing, and would not generate demand for new housing. Potential project effects on populations and employment are addressed in Section 5.5, Growth-Inducing Impacts of the Proposed Project, and Section 5.6, Socioeconomics and Environmental Justice. Sections 4.2 through 4.14 of this EIS/EIS/EIR are organized into the following major subsections.  Regulatory Setting: This section presents the applicable regulatory framework and planning context, if any, for the specific technical issue, under which the proposed project would be implemented. The section includes a discussion of applicable federal, state, TRPA, and local regulation. At the local level, plans reviewed in the preparation of each section, at a minimum, include the Placer County General Plan, Community Plans, Plan Area Statements, the Town of Truckee General Plan, and the Martis Valley Community Plan. Other plans were also reviewed where they were applicable to particular environmental resource area; for example, consideration of the Placer County 2035 Regional Transportation Plan Document in Section 4.12, Traffic and Transportation. California Public Utilities Commission (CPUC) General Order No. 131-D establishes that local jurisdictions acting pursuant to local authority are preempted from regulating electric power line projects, distribution lines, substations, or electric facilities constructed by public utilities subject to the CPUC's jurisdiction. For this project, Placer County, Nevada County, and the Town of Truckee would not have discretionary permitting authority over the project. However, for informational purposes, pertinent local regulations and policies are identified in this EIS/EIS/EIR and under the provisions of General Order No. 131-D, the Applicant is encouraged to seek resolution of any land use issues with these entities. In the event that resolution of land use conflicts cannot be achieved, either party to the dispute may file a notice of such with the CPUC and a hearing shall be held on the matter within 30 days of receipt of the notice. Existing Conditions/Affected Environment: This section describes the existing regional and local environmental conditions relevant to the issue under evaluation. The regional setting provides context for the analysis of conditions within the project footprint. For the purpose of this EIS/EIS/EIR, the project footprint includes the right-of way (ROW) for all alternative power line alignments, stringing sites, access ways and roads, staging areas, and substations. The potential removal of hazard trees outside the defined alignment ROW is considered as appropriate in each section. Except as otherwise noted, the study area under consideration for the environmental resources is generally analogous with the project footprint. Expanded study areas have been established for some resource discussions, as determined by the potential for environmental impact (e.g., hazard tree removal outside the defined ROW) or the potential for information outside the project footprint to inform the analysis (e.g., special-status species occurrences outside the ROW indicating the potential for a species to occur inside the ROW). Environmental Consequences and Recommended Mitigation Measures: This section identifies the criteria used to determine the level of significance of an environmental impact and discusses potentially significant effects of the project alternatives on the existing environment. Both direct and indirect environmental effects are considered. Criteria to determine the significance of impacts were derived from several sources. The TRPA Initial Environmental Checklist (IEC) poses questions related to various environmental issue areas to assist in determining whether environmental effects may occur. However, the purpose of the TRPA IEC is primarily to determine if an EIS is required and to help define the topics to be evaluated in greater detail. While many of the IEC checklist questions are conducive for use as significance criteria (that is, they include a defined standard, qualitative or quantitative), many are not. For example, the IEC poses the question pertaining to air quality: “Will the proposal result in increased use of diesel fuel?” Because the question does not include a standard, a “yes” answer does not necessarily mean a significant air quality impact will occur as a project could result in a very minor increase in diesel fuel use (e.g., a gallon a day) and could include elements that have beneficial effects on air quality. The IEC questions are used as a guide in evaluating impacts in this EIS/EIS/EIR and in some cases have been tailored to function as significance criteria.  The sample environmental checklist provided in Appendix G of the State CEQA Guidelines is also used as a source of significance criteria. Because the checklist includes standards (qualitative or quantitative), the questions are generally well suited for use as significance thresholds; however, they are modified or expanded as needed in this EIS/EIS/EIR to better reflect the nature and location of the project, and to support the environmental analysis. For example, local air pollution control district quantitative emission thresholds are used to elaborate on the thresholds provided in Appendix G.  To comply with NEPA, an environmental document must consider the context and intensity of the environmental effects that would be caused by or result from the proposed action. Under NEPA, the significance of an effect is used solely to determine whether an EIS must be prepared. The factors that are taken into account under NEPA to determine the significance of an action in terms of the context and the intensity of its effects are typically encompassed by the TRPA and CEQA criteria used for this analysis. However, where appropriate, specific significance criteria not encompassed by the TRPA IEC checklist or the State CEQA Guidelines Appendix G checklist may be added to address topics of particular concern to the US Forest Service (NEPA lead agency) or the US Army Corps of Engineers (NEPA cooperating agency).  Project impacts are numbered sequentially for Alternative 1 (PEA Alternative) through Alternative 5 (No Action/No Project Alternative) in each section, with the alternative identified in parenthesis in the impact title. For example, impacts in Section 4.2 are numbered 4.2-1 (Alt. 1), 4.2-2 (Alt. 1), 4.2-3 (Alt. 1), and so on for Alternative 1 (PEA Alternative). Impacts in Section 4.2 for Alternative 2 (Modified Alternative) are numbered 4.2-1 (Alt. 2), 4.2-2 (Alt. 2), 4.2-3 (Alt. 2), and so on. A bold font impact title, and a summary of each impact and its level of significance, precedes the full discussion of each impact. The full impact discussion considers the potential for the alternative to result in environmental impacts in light of established applicant proposed measures (APMs) designed to minimize environmental effects (described in Section 3.7, Applicant Proposed Measures) and provides the evidence on which conclusions are made. In cases where impacts are still considered significant after implementation of applicable APMs, and feasible mitigation would reduce these effects, a mitigation measure (or measures) is described below the impact discussion, and the significance of the impact after mitigation is identified. The mitigation measures are numbered to correspond with the impact addressed by the measure; therefore, if Impact 4.2-1 (Alt. 1) is addressed by a single mitigation measure, the measure would be numbered Mitigation Measure 4.2-1 (Alt. 1). If multiple mitigation measures are provided for a single impact, a letter is added to the end of each mitigation measure number. For example, mitigation measures for Impact 4.2-1 (Alt. 1) would be numbered: Mitigation Measure 4.2-1a (Alt. 1), Mitigation Measure 4.2-1b (Alt. 1), and so on. The CalPeco 625 and 650 Electrical Line Upgrade Project alternatives, Alternatives 1 (PEA Alternative) through Alternative 5 (No Action/No Project Alternative), are analyzed at an equal level of detail in this chapter. Impacts and associated mitigation measures, if necessary, are identified for each alternative in each of the resource sections. Because all project alternatives except Alternative 5 (No Action/No Project Alternative) contemplate some level of development in the project area, the alternatives may have many of the same or similar impacts, use of APMs, and mitigation measures where necessary. In these instances, rather than repeating the entire impact discussion and mitigation measures for each alternative, the reader is referred to the initial impact discussion and mitigation descriptions provided for Alternative 1 (PEA Alternative), and any different conditions under Alternative 2 (Modified Alternative), Alternative 3 (Road Focused Alternative), or Alternative 4 (Proposed Alternative) are identified. Cumulative Impacts: At the end of each resource section is a discussion of project effects in the context of other existing and proposed development that may contribute to cumulative impacts. Cumulative impacts are further described below, including the assumptions and approach used for the cumulative impacts analysis in each resource section. 4.1.2 CUMULATIVE IMPACT ANALYSIS METHODOLOGY This section provides information on the cumulative impact analysis methodology common to the evaluation of cumulative impacts for all environmental issue areas later in this chapter. Each discussion of cumulative impacts provided in Sections 4.2, 4.3, 4.4, etc. utilizes the information provided here.  DEFINITION OF CUMULATIVE IMPACTS NEPA implementing regulations require consideration of cumulative impacts (40 Code of Federal Regulations 1508.25). Cumulative impacts are defined as an “impact on the environment which results from the incremental impact of the action when added to other past, present, and reasonably foreseeable future actions regardless of what agency (federal or non-federal) or person undertakes such other actions. Cumulative impacts can result from individually minor but collectively significant actions taking place over a period of time” (40 Code of Federal Regulations 1508.7). Section 15130(a) of the State CEQA Guidelines requires a discussion of the cumulative impacts of a project when the project’s incremental effect is cumulatively considerable. Cumulatively considerable, as defined in State CEQA Guidelines Section 15065(a)(3), means that the “incremental effects of an individual project are significant when viewed in connection with the effects of past projects, the effects of other current projects, and the effects of probable future projects.” State CEQA Guidelines Section 15355 defines a cumulative impact as two or more individual effects which, when considered together, are considerable or which compound or increase other environmental impacts. Cumulative impacts can result from individually minor but collectively significant projects taking place over a period of time.  TRPA looks to NEPA and CEQA for guidance in assessing cumulative impacts (and thus the analysis contained in this document is sufficient for TRPA purposes). CUMULATIVE IMPACT APPROACH State CEQA Guidelines Section 15130 identifies two basic methods for establishing the cumulative environment in which a project is considered: 1) the use of a list of past, present, and probable future projects; or 2) the use of adopted projections from a general plan, other regional planning document, or a certified EIR for such a planning document. NEPA and TRPA do not provide similarly detailed guidance on methods for cumulative impact analysis. This cumulative analysis uses the “list” approach to identify the cumulative setting. The effects of past and present projects on the environment are reflected by the existing conditions in the project area. A list of probable future projects is provided below. Probable future projects are those in the project vicinity that have the possibility of interacting with the proposed project to generate a cumulative impact (based on proximity and construction schedule) and either:  are partially occupied or under construction,  have received final discretionary approvals,  have applications accepted as complete by local agencies and are currently undergoing environmental review, or  are proposed projects that have been discussed publicly by an applicant or that otherwise become known to a local agency and have provided sufficient information about the project to allow at least a general analysis of environmental impacts. CUMULATIVE SETTING GEOGRAPHIC SCOPE The geographic area that could be affected by the project varies depending on the type of environmental resource being considered. When the effects of the project are considered in combination with those other past, present, and probable future projects to identify cumulative impacts, the other projects that are considered may also vary depending on the type of environmental effects being assessed. Table 4.1-1 presents the general geographic areas associated with the different resources addressed in this analysis. Table 4.1-1 Geographic Scope of Cumulative Impacts  Resources Issue  Geographic Area  Land Use   limited to project site  Forestry Resources  the Truckee-Tahoe region  Scenic Resources  project site and surrounding public viewpoints  Geology, Soils, and Land Capability Coverage  regional for Land Capability Coverage; for geology and soils activities in the immediate vicinity   Hydrology and Water Quality   local and regional watersheds  Biological Resources  defined differently for each species, based on species distribution, habitat requirements, and scope of impact from proposed activities  Recreation  regional (overall accessibility of recreational opportunities) and local (interactions with individual recreational activities)  Heritage, Cultural, and Paleontological Resources  limited to project site  Hazards and Hazardous Materials  immediate project vicinity  Public Services and Utilities  regional (water, wastewater, electricity, natural gas, solid waste) and local (police and fire)  Traffic and Transportation  regional and local roadways where the project could contribute traffic  Air Quality, Greenhouse Gas Emissions and Climate Change  regional (pollutant emissions that affect the air basins), immediate project vicinity (pollutant emissions that are highly localized), and global/statewide for greenhouse gasses   Noise  immediate project vicinity where project-generated noise could be heard concurrently with noise from other sources   PROJECT LIST Table 4.1-2, below, provides the list of probable future projects that meet the requirements stated above, in the Cumulative Impact Approach section. Projects are listed that are in the project vicinity and that have the possibility of interacting with the proposed project to generate a cumulative impact. This list of projects was utilized in the development and analysis of the cumulative settings and impacts for each resource. Past and current projects in the project vicinity were also considered as part of the cumulative setting, as they contribute to the existing conditions/baseline upon which the proposed project and each probable future project’s environmental effects are compared, but are not listed in Table 4.1-2. The locations of cumulative projects listed in Table 4.1-2 relative to the project area are shown on Exhibit 4.1-1, Cumulative Projects. Significance criteria, unless otherwise specified, are the same for cumulative impacts as project impacts for each environmental topic area. When considered in relation to other probable future projects, cumulative impacts to some resources could be significant and more severe than those caused by the proposed project alone. Table 4.1-2 Cumulative Project List  Project Name  (Exhibit 4.1-1 Key)  Location  Description  Residential Units and/or Non-Residential Area  Project Status  Gregory Creek Subdivision (1)  0.25-mile north of the intersection of Donner Pass Road with Donner Lake Road, Truckee   Single-family, duplex, and attached multi-family residential.  31 residential units; 32 acre site  Draft EIR released in 2009. No construction schedule known as of preparation of this document.  Coldstream Specific Plan (2)  Coldstream Road south of Interstate 80, Truckee   Planned Community.  300 residential units; 30,000 square feet of commercial  Plan and EIR have been revised following 2011 release of a draft EIR. As of preparation of this document project has not been considered by the Town of Truckee and construction timing is uncertain.  Pollard Station – A Senior Neighborhood (3)  10335 Old Brockway Road, Truckee (West of Pine Cone Road terminus, at Hilltop)   Age-restricted senior neighborhood: lodge and condominiums (8-acres in the Hilltop Master Plan area).  86 unit senior lodge and 40 to bedroom condominium units  Revised application submitted January 2013.  Joerger Ranch Specific Plan (4)  Intersection of SR 267, Brockway Road, and Soaring Way, Truckee  70-acre mixed use planned community including industrial, office space, public facility, transportation, and apartment uses.  318 dwelling units  EIR in preparation.   Table 4.1-2 Cumulative Project List  Table 4.1-2 Cumulative Project List  Table 4.1-2 Cumulative Project List  Table 4.1-2 Cumulative Project List  Project Name  (Exhibit 4.1-1 Key)  Location  Description  Residential Units and/or Non-Residential Area  Project Status  Canyon Springs Subdivision (5)  West of Martis Peak Road and south of Glenshire Drive, Truckee  Clustered residential development including single family and affordable housing/multifamily units  177 single-family lots and 8 affordable housing lots, 204 total units; 171 acres of open space  Draft EIR comment period ended March 2013. Project development to occur in phases from 2012 to 2019.  Martis Valley Trail (6)  Town of Truckee to Brockway Summit  The proposed project is a paved, multi-use recreational trail extending from the southern limits of the Town of Truckee at the Nevada/Placer County line eastward to the ridgeline defining the Lake Tahoe Basin. A 5.4-mile section will run along SR 267 between Truckee and Northstar.   --  CEQA environmental review completed in 2012; project approved. Construction will be a multi-year effort. Construction of Phase 1 (Shaffer Mill Road to the wildlife viewing area along SR 267) to begin in 2014.   Northstar Mountain Master Plan (7)  5001 Northstar Drive, Truckee   Mountain Master Plan for the existing ski resort area. Various additions and changes to ski lifts, snowmaking, trails, bridges, access, ropes course, bike trails, and campsites.   --  Notice of Preparation public review ended December 2012. EIR in preparation. Final EIR expected at the end of 2013. Project build out would occur between 2024 and 2029.  Northstar Highlands Phase II (8)  Northstar Drive, Truckee  Modifications to the original subdivision approval, reducing the development area and number of housing units (from 576 units to 446 units).  50 townhomes, 10 single family lots, 386 condominiums, up to 147 commercial condominiums, 4,000 square feet of commercial space  Initial study checklist has been prepared.  Cabin Creek Biomass Facility Project (9)  900 Cabin Creek Road, Truckee  Develop a two megawatt wood-to-energy facility that would utilize a gasification technology. Would support fuels reduction and thinning activities within and outside of the Lake Tahoe Basin. Fueled by forest-sourced material only.  --  EIR certified by Planning Commission in December 2012. Construction could begin as early as 2014.   Project Name  (Exhibit 4.1-1 Key)  Location  Description  Residential Units and/or Non-Residential Area  Project Status  Truckee River Corridor Access Plan (10)  Truckee River Watershed, Placer and Nevada counties  Continuous and coordinated system of preserved lands and habitat, with a connecting corridor of walking, in-line skating, equestrian, bicycle trails, and angling and boating access from Lake Tahoe to the Martis Valley.  --  Application submitted; design and environmental review underway.   Squaw Valley Red Dog Lift Replacement (11)  Terminus of Squaw Valley Road, west of State Route 89, Squaw Valley  Replace the existing triple chairlift with a high-speed, detachable, 6-place chairlift.  --  Mitigated negative declaration prepared, public comment period closed February 2013.   Village at Squaw Valley Specific Plan (12)  Western end of Squaw Valley  Establishes the guiding principles for comprehensive development of approximately 100 acres of the previously developed Squaw Valley Olympic Village.  Up to 1,295 resort residential units and 454,000 square feet of commercial  NOP public review period ended November 2012. Draft EIR in preparation.   Squaw Valley Timberline Twister (13)  Squaw Valley  Construction of an alpine coaster attraction in a triangular stand of trees between the Lower Far East and lower Red Dog chairlift alignments.  --  Application submitted to Placer County in August 2012. Could be installed in the summer of 2013.   Alpine Sierra Subdivision (14)  Terminus of Alpine Meadows Road near Alpine Meadows Ski Resort   44-acre planned development to include single-family lots and commonly held parcels.  47 units  Environmental review complete. Construction schedule unknown.  Alpine Meadows Hot Wheels Lift Replacement (15)  Alpine Meadows Ski Resort, Alpine Meadows   Replace the existing triple chairlift with a detachable quad chairlift  --  Environmental review complete; project approved in December 2012. Implementation could begin in the summer of 2013.   Homewood Mountain Resort Master Plan (16)  5145 Westlake Boulevard, Homewood  Redevelop mixed-uses at the North Base area, residential uses at the South Base area, a lodge at the Mid-Mountain Base area, and ski area.  --  EIR/EIS certified and project approved in December 2011. In January 2013, a US District Court ruled that the EIR was inadequate. The outcome of litigation and timeframe for construction are unknown at the time of writing of this document.   Project Name  (Exhibit 4.1-1 Key)  Location  Description  Residential Units and/or Non-Residential Area  Project Status  SR 89/Fanny Bridge Improvement Project (17)  State routes 89 and 28 at the Truckee River Crossing, Tahoe City  Construction of a new bridge over the Truckee River, repair or replacement of Fanny Bridge, and various other improvements.   --  Application complete. NOP released, scoping period ended January 30, 2012. EIR/EIS/Environmental Assessment under preparation. Construction target is 2014-2015.  Tahoe City Vision Plan (18)   Tahoe City (contiguous with Tahoe City Community Plan boundaries)  Visioning effort to guide Area Plan development.   --  Planning effort. Vision planning underway.   Dollar Creek Shared-Use Trail (19)  Between the existing trail at Dollar Hill and the Cedar Flats neighborhood on the North Shore  2.5 mile long shared-use trail.  --  Environmental review complete; project approved. Construction expected to occur between 2013 and 2015.   Carnelian Fuels Reduction and Healthy Forest Restoration Project (20)  Adjacent to Cedar Flat, Carnelian Bay, Tahoe Vista, and Kings Beach  Mechanical, hand, and prescribed burning treatments to reduce surface fuels and conifer density.  --  Decision notice signed on August 20, 2012. Implementation is expected to begin in 2013 and be completed within 7-10 years, depending on funding and contractor availability.   Rainbow Parking (21)  8334 Rainbow Avenue, Kings Beach  18-space public parking lot off of Rainbow Drive. Pervious concrete proposed for 16 spaces, with asphalt handicapped parking space, adjacent space, and drive aisle. Landscaping and wooden fencing proposed as a visual screen.  --  Initial study in progress.  Kings Beach Commercial Core Improvement Project (22)  Kings Beach  Project involves reducing SR 28 in Kings Beach from a 4-lane highway to a 3-lane highway with a roundabout. Project is a SR 28 beautification project, and includes off-highway and water quality improvement components.  --  Environmental review complete; project approved. Construction of off-highway and water quality improvements and neighborhood traffic calming measures underway in 2013. Construction will be a multi-year effort. County requires additional funding to complete project. Therefore, completion date is unknown at the time of writing of this document.   Project Name  (Exhibit 4.1-1 Key)  Location  Description  Residential Units and/or Non-Residential Area  Project Status  Boulder Bay Project (23)  Crystal Bay, Nevada  Redevelopment of Tahoe Biltmore on North Shore. Project includes a four-story, 275-room hotel with a 10,000 square-foot casino. Implementation of the project would reduce the total commercial floor area at the site from approximately 56,000 to 21,000 square feet.  --  Environmental review complete; project was approved on April 27, 2010. Construction was planned for 2012, but applicant is still securing financing. Construction start date unknown at the time of writing of this document.   Incline Fuels Reduction and Healthy Forest Restoration Project (24)  Adjacent to Incline Village, Nevada  Mechanical, hand, and prescribed burning treatments. Tree thinning, biomass removal, prescribed burning, chipping, and mastication.  --  Decision notice signed on February 15, 2013. Implementation is expected to begin in 2014 and be completed within 10 years, depending on funding and contractor availability.   Martis Camp (25)  1200 Lodgetrail Drive, Truckee, CA  A private golf and ski club community of upscale second homes.  663 lots (between 2.5 and 0.5 acres) on over 2,000 acres  Opened in 2006. Partially built-out. Many homes and community facilities are in place, but there are also lots available.  Kingswood Alternate Feed Project (26)  Hwy 267 at Kingswood Subdivision  5-pole distribution tap off of the existing 650 line underbuild to be used as an alternate feed for the Kingswood Subdivision.  --  Construction scheduled for 2013 pending final permits.  Martis Valley Opportunity at Northstar (27)  Northstar  Mixed residential uses (including single family, town homes, cabins, condos) and commercial development (including resort services, fitness center, family entertainment, and community center).  760 residential units; approximately 7 acres of commercial development  Expected submittal of project application to Placer County in fall 2013.  Sources: USDA Forest Service LTBMU 2013, Placer County 2013, Town of Truckee 2012, Town of Truckee 2013, Tahoe Transportation District 2012, Endres 2013, Northstar 2012    Source: adapted by Ascent Environmental 2013 Exhibit 4.1-1 Cumulative Projects 4.2 LAND USE This section describes applicable land use policies and plans in the study area and existing conditions related to land uses. Potential short-term and long-term land use impacts that could result from project implementation are described and mitigation measures are recommended as necessary to reduce potentially significant adverse effects.  Refer to Section 4.3, Forestry Resources (Impact 4.3-1), for a discussion of potential conflict with existing zoning of forest and timberlands.  4.2.1 REGULATORY SETTING A variety of plans and policy statements administered by federal, state, regional, and local agencies apply to the action alternatives. Relevant planning guidance used to evaluate the potential for land use impacts resulting from project implementation are described below. FEDERAL US FOREST SERVICE The project components are predominantly located on National Forest System (NFS) lands managed by the US Department of Agriculture, US Forest Service (USFS); these lands are located in the Tahoe National Forest and in the Lake Tahoe Basin Management Unit (LTBMU). The management of NFS lands in each of these forests is guided by separate Land and Resources Management Plans. The current plans are summarized below. Lake Tahoe Basin Management Unit---Land and Resource Management Plan LTBMU manages more than 75 percent of lands within the Tahoe Region, including lands located within the project study area. Land management is guided by the LTBMU Land and Resource Management Plan (Forest Plan) (USFS 1988), as amended by the Sierra Nevada Forest Plan Amendment (SNFPA) (USFS 2004), described below. The Forest Plan sets the framework for how the resources of the national forest are managed. The plan translates national laws, policies, and regulations into guidance for activities that occur on the NFS lands.  The LTBMU Forest Plan is currently being revised and is undergoing environmental review; the revision will be guided by the 2000 National Forest Management Act Planning Rule principles. The plan revision is occurring concurrently with the environmental review for the CalPeco 625 and 650 Electrical Line Upgrade Project (proposed project) evaluated in this EIS/EIS/EIR. Because the timing of adoption and implementation of the plan revision is speculative, specific guidance in the 1988 Forest Plan provides the basis for evaluating the proposed project’s consistency with LTBMU planning guidance. The project’s consistency with the Forest Plan is considered in the National Forest Management Act (NFMA) Forest Plan Consistency Checklist, a planning tool developed and used by LTBMU staff, included in Appendix G of this EIS/EIS/EIR. As described in the NFMA checklist, incorporated by reference here, the action alternatives would be consistent with the relevant Forest Plan directives. Therefore, specific Forest Plan directives are not included for consistency analysis in this section. Tahoe National Forest---Land and Resource Management Plan The Tahoe National Forest is located in the north central Sierra Nevada in California and is bounded on the north by the Plumas National Forest, on the east by the Toiyabe National Forest and LTBMU, and on the south by the Eldorado National Forest. The Forest Plan (USFS 1990) provides direction for managing the Tahoe National Forest, which includes an approximately 1-mile stretch of the 625 Line (portions of Segment 625-3 and Segment 625-4/4A) and a 0.25 mile stretch of the 650 Line (Segment 650-4; the existing and rebuilt 650 Line along Glenshire Drive [Segment 650-6] is outside of the NFS boundary in this location) within the project study area. Specifically, Chapter V, Management Direction, presents both forest-wide and area-specific management direction for the Tahoe National Forest. The forest-wide management direction consists of forest goals and desired future conditions, objectives, and forest-wide standards and guidelines. Specific management direction for each of the 106 management areas includes: management emphasis for the area, selected standards and guidelines, and compatible available management practices. The Tahoe National Forest, Forest Plan is amended by the Sierra Nevada Forest Plan Amendment (USFS 2004), described below. The project’s consistency with the Tahoe National Forest Plan is considered in a matrix similar to the NFMA checklist described above for the LTBMU (but with relevant standards and guidelines only) and is included in Appendix G of this EIS/EIS/EIR. As described in the Tahoe National Forest NMFA checklist, incorporated by reference here, the action alternatives would be consistent with the Tahoe National Forest standards, guidelines, and management practices. Therefore, specific Tahoe National Forest standards, guidelines, and management practices are not included for consistency analysis in this section. Sierra Nevada Forest Plan Amendment The Sierra Nevada Forest Plan Amendment of 2004 (USFS 2004) amends the Forest Plans for the 11 National Forests that fall within the Sierra Nevada, including the LTBMU Forest Plan and the Tahoe National Forest Plan, described above. The SNFPA Final Supplemental Environmental Impact Statement and Record of Decision (ROD) describe the amendments to the Sierra Nevada Forest Plan developed to improve protection of old forests, wildlife habitats, watersheds and communities in the Sierra Nevada and Modoc Plateau. Appendix A of the ROD provides management direction for the Record of Decision. The appendix is divided into six parts.  Part A presents broad management goals and strategies for addressing the five problem areas: old forest ecosystems and associated species; aquatic, riparian, and meadow ecosystems and associated species; fire and fuels management; noxious weeds; and lower westside hardwood ecosystems.  Part B describes desired conditions for land allocations across Sierra Nevada national forests.   Part C describes management intents and objectives.   Part D describes management standards and guidelines that provide direction for specific aspects of project planning and analysis.   Part E sets forth management direction for the Herger-Feinstein Quincy Library Group Pilot Project Area during the life of the pilot project.   Part F describes the monitoring plan for the ROD. While the ROD generally establishes broad goals, the Management Direction appendix (Appendix A of the ROD) is intended to provide more specifics at the objectives and implementation level. The project’s consistency with specific guidance provided in the SNFPA is considered in the NFMA Forest Plan Consistency Checklist included as Appendix D of this EIS/EIS/EIR. As described in the NFMA checklist, incorporated by reference here, the action alternatives would be consistent with the SNFPA guidance. Therefore, specific SNFPA standards and guidelines are not included for consistency analysis in this section. US ARMY CORPS OF ENGINEERS Martis Creek Lake Master Plan The US Army Corps of Engineers’ (USACE) Martis Creek Lake Master Plan (USACE 1977) is used to guide the administration and development of land and water within the Master Plan area (Exhibit 3-2 shows the limits of land managed by the USACE in Martis Valley). The Master Plan prescribes the policies, objectives, and programs for the continuation of conservation, enhancement, development, use, and management of land, water, and other resources within the Master Plan area. It identifies the resources of the Master Plan area and describes the manner in which public use needs and other uses of the land and water resources will be met. Facilities development, operation, and management are described and discussed. Segments 650-4 (Alternative 1, PEA Alternative and Alternative 4, Proposed Alternative), 650-4A (Alternative 2, Modified Alternative), and 650-4B (Alternative 3, Road Focused Alternative [there is no difference between Alternatives 3 and 3A in this area]) pass through this USACE managed property. Project consistency with relevant guidance provided in the Master Plan is considered in Appendix G of this EIS/EIS/EIR. The master plan includes several Engineering Regulations (ER) that have been rescinded, but one is still in effect; ER 1110-2-400 (published May 31, 1988) establishes policy and guidance for the design of recreation sites, areas, and facilities. The action alternatives do not include design of recreation facilities, and therefore, ER 1110-2-400 does not apply.  FEDERAL AVIATION ADMINISTRATION Federal Aviation Regulations Part 77 The Federal Aviation Administration published Federal Aviation Regulations (FAR) Part 77, “Objections Affecting Navigable Airspace” in 1965. Subsequent Amendments 73-1 through 73-11 were incorporated into the edition published in March 1993. FAR Part 77 is codified under Subchapter C, Aircraft, of Title 14 of the Code of Federal Regulations. FAR Part 77 establishes standards for determining obstructions in navigable airspace; sets forth the requirements for notice to the Administrator of certain proposed construction or alteration; provides for aeronautical studies of obstructions to air navigation, to determine their effect on the safe and efficient use of airspace; provides for public hearings on the hazardous effect of proposed construction or alteration on air navigation; and provides for establishing antenna farm areas. FAR Part 77 standards and guidelines are incorporated into the Truckee Tahoe Airport Land Use Compatibility Plan (Foothill Airport Land Use Commission 2004), which is described below.  STATE Several state agencies have approval responsibility over the project, such as permitting (see Table 3-7 in Chapter 3, Project Alternatives), but do not have planning documents that guide land use development. Relevant regulations of agencies that do not have land use authority related to the project are discussed in other resource sections of this EIS/EIS/EIR, as applicable. CPUC has sole and exclusive jurisdiction over the siting and design of the project and alternatives because it authorizes the construction, operation, and maintenance of investor-owned public utility facilities. Although such projects are exempt from local land use and zoning regulations and discretionary permitting (i.e., they would not require any land use approval that would involve a discretionary decision to be made by a local agency such as a planning commission, city council or county board of supervisors), General Order No. 131-D, Section XIV.B requires that in locating a project “the public utility shall consult with local agencies regarding land use matters.” The public utility is required to obtain any required non-discretionary local permits. This preemptive authority does not apply to special districts, other state, or federal agencies. The following state agencies do have land use authority in portions of the project area. CALIFORNIA STATE PARKS The California Department of Parks and Recreation, or California State Parks (State Parks), defines its mission as follows, “…to provide the health, inspiration, and education of the people of California by helping to preserve the state’s extraordinary biological diversity, protecting its most valued natural and cultural resources, and providing opportunities for high‐quality recreational experiences based on those resources.” State Parks manages the California State Park System, including Burton Creek State Park, the Kings Beach State Recreation Area (SRA), the Tahoe SRA, Washoe Meadows State Park, Lake Valley SRA, Emerald Bay State Park, D.L. Bliss State Park, and Sugar Pine Point State Park in the Tahoe Region. Long‐range development and management of each state park is directed by a general plan, which provides broad policy and program guidance. Each California state park must have an approved general plan before any major park facilities can be developed. Several of the power line poles along the existing 625 Line are located within the southern boundary of Burton Creek State Park. The action alternatives would involve replacing the existing wood poles with taller steel poles within the existing alignment, installing new conductors, and expanding the width of the existing easement, as is required with taller poles. Relevant planning guidance from the Burton Creek State Park General Plan is summarized below.  Burton Creek State Park General Plan Burton Creek State Park is located adjacent to Tahoe City. The park has been in existence since 1978 when it was acquired by California State Parks. The purposes of the acquisition were to provide a large area of resource protection and outdoor recreation opportunities on the north side of the Lake Tahoe Basin. The Burton Creek State Park General Plan (State Parks 2005) was developed to lay the foundation for possible future campground development; to describe and address the immediate need to develop day use and access facilities; to implement planned interpretive programming; and to implement a Road and Trail Plan for the park. The Burton Creek State Park General Plan also addresses integration of the park with the surrounding USFS and California Tahoe Conservancy properties, and private property. Segment 625-2 of the action alternatives runs adjacent to Burton Creek State Park. Several existing poles are located within the southern park boundary. As part of each OF the action alternatives, the existing wooden poles would be replaced with steel poles. Two existing roads within the Burton Creek State Park boundaries are proposed for use as project access roads. One of these roads would require some improvements for project access, however, the applicant has agreed at the request of California State Parks to complete the construction with no new access and with limited impact to the existing right of way.  Project consistency with relevant policies in the Burton Creek State Park General Plan is considered in Appendix G of this EIS/EIS/EIR. CALIFORNIA TAHOE CONSERVANCY The California Tahoe Conservancy’s (Conservancy) mission is to preserve, protect, restore, enhance, and sustain the unique and significant natural resources and recreational opportunities of the Lake Tahoe Basin. Established by State law in 1984, the Conservancy’s jurisdiction extends throughout the California side of the Lake Tahoe Region, as defined in California Government Code Section 66905. The Conservancy develops and implements projects to improve water quality, preserve Lake Tahoe’s scenic beauty, provide recreational opportunities and public access, preserve wildlife habitat areas, and manage and restore lands to protect the natural environment. The Conservancy has the power to acquire, hold, and manage property in the Tahoe Region. Since 1984, the Conservancy has acquired more than 4,800 parcels of land, comprising more than 6,500 acres, for the purposes of protecting the natural environment and promoting public recreation and Lake access. The Conservancy manages and implements restoration and other projects on these lands. The Conservancy has also provided approximately 170 grants to local governments and non‐profit organizations for erosion control, public recreation and access, land acquisition, and other projects. Since 1997, the Conservancy’s programmatic efforts have been focused on California’s commitment to the implementation of the Environmental Improvement Program (EIP) for the Tahoe Region and to address declining resource values at Lake Tahoe. The Conservancy has adopted Special Use Guidelines (Conservancy 2011) to regulate special uses on their lands. “Special uses” involve the grant of a lease, license, or easement on Conservancy land to a public or private entity for a variety of uses. Such uses often include installation of utility lines. The Conservancy permits special uses on its lands consistent with its guidelines through the execution by both parties of one of three documents: a license, a lease, or an easement. The Conservancy has classified its special use requests into four distinct types of uses: Temporary Uses (duration of five days or less; use is granted pursuant to a lease or license agreement), Short Term Uses (duration of more than five days but less than six months; use is granted pursuant to a lease or license agreement), Long Term Uses (duration of 6 months or more, but is not of a permanent nature; use is granted pursuant to a lease or license agreement), and Permanent Uses (use of Conservancy land is permanent; use is granted pursuant to an easement). The type of use will determine: (1) the application procedure for special use requestors, and (2) the nature of the legal document granting the right to use Conservancy property. That is, each type of use carries with it distinct requirements pertaining to use, insurance, indemnification, impairment, waivers, attorney fees, notices, etc. Specific requirements are outlined in the Special Use Guidelines document (Conservancy 2011).  While none of the action alternatives cross Conservancy-owned properties, Segments 625-2 and 625-10 run adjacent to Conservancy-owned properties. Additionally, the action alternatives would include new access ways and access roads with needed improvements on Conservancy-owned property located at the intersection of Segments 625-1 and 625-2. The applicant may be required to apply for a special use request for new access ways and improved access roads on Conservancy-owned properties and would coordinate directly with Conservancy staff on permitting needs.  TAHOE REGIONAL PLANNING AGENCY REGIONAL PLAN TRPA implements its authority to regulate growth and development in the Lake Tahoe Region through the Regional Plan. The Regional Plan includes Resolution 82-11, the Environmental Threshold Carrying Capacities (threshold standards), Goals and Policies, Code of Ordinances, community plans, plan area statements, and other guidance documents. Under the Regional Plan Update adopted in December 2012, local agencies may develop area plans that supersede community plans and areas, but none have yet been adopted.  Environmental Threshold Carrying Capacities TRPA has established Environmental Threshold Carrying Capacities (threshold standards) and indicators for nine resource areas: water quality, air quality, scenic resources, soil conservation, fish habitat, vegetation, wildlife habitat, noise, and recreation. TRPA threshold standards are minimum standards of environmental quality targets to be achieved in the Tahoe Region. Until December 2012, when TRPA adopted its Regional Plan Update, the attainment status of each TRPA threshold standard was evaluated every five years; with the Regional Plan Update, they will be evaluated every four years, along with the Regional Plan itself and Regional Transportation Plan. The latest TRPA Threshold Evaluation was completed in April 2012. No threshold standard applies specifically to land use, and the adopted environmental threshold standards do not define the maximum populations, densities, permitted uses, and other land use criteria for the Region. However, the threshold standards do set performance criteria that may be influenced by land use planning considerations, including coverage, restoration‐based incentives, and allocation considerations. Land use planning considerations proposed in this EIS/EIS/EIR that could affect environmental threshold standards are discussed in the relevant resource sections. Goals and Policies The foundation of the Regional Plan, the Goals and Policies are statements of policy to guide decision making as it affects the Region’s resources and environmental thresholds, and they are intended to provide opportunities for orderly growth and development consistent with those thresholds. The Goals and Policies are addressed in six major elements: land use, transportation, conservation, recreation, public services and facilities, and implementation. The Land Use Subelement of the Regional Plan addresses policies pertaining to growth and development of the Lake Tahoe Region. It is intended to direct the amount, type, and location of land uses and land coverage; balance land uses with the social, environmental, and economic wellbeing of the Region; and coordinate regional land uses with land uses in surrounding areas. The project’s consistency with relevant policies in the Regional Plan is addressed in Appendix D of this EIS/EIS/EIR.  Code of Ordinances  The Code of Ordinances (Code) contains necessary provisions needed to implement the Regional Plan Goals and Policies. Adopted standards in the Code must be met by projects. The most recent Code of Ordinances (published October 24, 2012) was adopted by the TRPA Governing Board on December 12, 2012. Code standards applicable to specific resources (e.g., biological resources, hydrology and water quality, scenic, etc.) are described in those resource sections of this EIS/EIS/EIR. The following Code sections are relevant to the discussion of land use impacts for the project. Permissible Uses Chapter 50, Allocation of Development, of the TRPA Code sets forth the requirements for regulating the rate and timing of growth within the region. TRPA regulates growth through the issuance of allocations of residential units, commercial floor area, tourist accommodation units, and public service facilities. Allocations are generally only required for primary uses, meaning that an allocation is only required for the main use for which the parcel is developed.  Primary uses are defined in Chapter 21, Permissible Uses, of the TRPA Code. All parcels have one or more permissible primary uses. Primary uses are defined as either “allowed” or “special.” Plan area statements and community plans (described below) define which terms apply to a particular parcel. Examples of primary uses include public utility centers, transmission and receiving facilities, hotels and motels, eating and drinking places, and residences. Subsection 21.2.1 of the TRPA Code defines allowed uses as uses listed in the applicable plan area statement, community plan, redevelopment plan or specific plans that are appropriate uses for the specified area, and projects and activities pursuant to such uses may be permitted. By definition, allowed uses are assumed to be compatible with the direction of the Regional Plan and surrounding land uses. Special uses are uses that may be determined to be appropriate uses for the specified area, and projects and activities pursuant to such uses found to be appropriate may be permitted. To determine whether a special use is appropriate, TRPA must make the following findings (Subsection 21.2.2): (1) The project, to which the use pertains, is of such a nature, scale, density, intensity and type to be an appropriate use for the parcel on which, and surrounding area in which, it will be located; (2) The project, to which the use pertains, will not be injurious or disturbing to the health, safety, enjoyment of property, or general welfare of persons or property in the neighborhood, or general welfare of the region, and the applicant has taken reasonable steps to protect against any such injury and to protect the land, water and air resources of both the applicant’s property and that of surrounding property owners; and (3) The project, to which the use pertain, will not change the character of the neighborhood, detrimentally affect or alter the purpose of the applicable planning area statement, community plan and specific or master plan, as the case may be.  Uses not listed in the applicable plan area statements and community plans as permissible uses are prohibited (Subsection 21.2.4 of the TRPA Code). Also, proposed special uses for which the findings in Subsection 21.2.2 (above) cannot be made are prohibited uses.  Uses that are legally existing (commenced before the effective date of the Regional Plan, July 1, 1987) that would be prohibited if new are defined as non-conforming uses and may be continued (Subsection 21.2.3 of the TRPA Code). Non-conforming uses cannot be expanded or intensified. Modifications to a non-conforming use may be permitted only when TRPA finds that the modifications do not increase the extent of non-conformity (Subsection 21.5.2.C of the TRPA Code).  Accessory uses are also defined in Chapter 21 of the TRPA Code. Accessory uses are defined as a use, building, or other facility customarily a part of any primary use; that is clearly incidental and secondary to the primary use; that does not change the character or the intensity of the primary use; and that does not operate independent of the primary use. Driveways are an example of an accessory use. Impact 4.2-1 addresses whether proposed uses associated with the action alternatives are Permissible Uses.  Land Use Classification System Land in the Tahoe Region is assigned to one of five classifications: Conservation, Recreation, Residential, Commercial and Public Service, and Tourist. The classifications are a gross summarization of major land uses that exist in the Region and are further defined by Plan Areas and corresponding Plan Area Statements (PASs).  Plan Area Statements  The Tahoe Region is divided into Plan Areas, as shown on Exhibit 4.2-1, each of which has an adopted PAS which provides the planning blueprint for that area. PASs supplement and elaborate on the Placer County General Plan for the area they cover and provide a detailed guide for planning within discrete areas of the Region. Each Plan Area is assigned a single land use classification, and one of three management strategies: development with mitigation, redirection of development, or maximum regulation. Some Plan Areas are designated as Community Plan areas, receiving areas for transfer of development commodities, or areas targeted for scenic restoration and affordable housing provisions. Additionally, PASs identify planning considerations, special policies, maximum densities for residential and tourist accommodation uses, community noise equivalent levels, allowable and special uses, and the amount of additional recreation capacity permissible. All of the action alternatives include components that are within the following Plan Areas: Lower Truckee (003), 64-Acre Tract (174), Tahoe City (001A), Tahoe City Industrial (001B), Fairway Tract (002), Burton Creek (004), Watson Creek (013), Northstar (015), Martis Peak (019), Kingswood East (025), Woodvista (027), and Kings Beach Industrial (026). TRPA does not have traditional zoning designations for parcels located within its jurisdiction. Instead, each PAS designates a Land Use Classification (general plan designation) and a list of Permissible Uses (zoning).  Community Plans Currently, there are 16 Community Plan areas that have adopted plans. These plans supersede the PASs and are designed to be more responsive to the needs and opportunities of the respective communities. The original intent of the Community Plans was to concentrate commercial uses to reduce the negative effects of “strip” development and to provide incentives to renovate, revitalize, and remove blighted commercial development. With the adoption of the 2012 Regional Plan Update, community plans may be superseded by the adoption of future Area Plans (described below).  Community Plan areas are made up of one or more Plan Areas and contain commercial, tourist, and public service land uses. Community Plans describe a land use vision, development and coverage incentives, and environmental targets. Additionally, like PASs, Community Plans provide planning considerations, special policies, maximum densities for residential and tourist accommodation uses, community noise equivalent levels, allowable and special uses, among other planning guidance. The Community Plans applicable to the project area are: the Tahoe City Community Plan (TRPA and Placer County 1996a) and the Kings Beach Industrial Community Plan (TRPA and Placer County 1996b). The project’s consistency with relevant policies in these Community Plans is addressed in Appendix G of this EIS/EIS/EIR.  Area Plans The concept of Area Plans was introduced with the adoption of the Regional Plan Update in 2012, wherein public agencies may prepare plans consistent with the Regional Plan and utilize new allowances for streamlined permitting and increased intensity in specific community centers. Local jurisdictions are encouraged to engage local residents and businesses and, in coordination with TRPA staff, prepare coordinated plans for implementation of land use goals and policies. The Area Plans, which would also include development ordinances and zoning designations, would be required to be consistent with the Regional Plan; they would be subject to an initial conformance evaluation and on-going implementation oversight by TRPA. PASs, Community Plans, and use-specific Master Plans remain in effect in the newly-adopted Regional Plan (2012) until superseded by an Area Plan that is developed in accordance with and found in conformance with the Regional Plan.  Placer County is in the early visioning process for separate Area Plans addressing four distinct areas in the Placer County portion of the Lake Tahoe Basin. The planning process is still in its infancy, and it is not anticipated that any of these Area Plans would be adopted and in effect prior to a decision on the proposed project. Environmental Improvement Program Launched in 1997, the Lake Tahoe EIP is a cooperative effort to preserve, restore and enhance the unique natural and human environment of the Lake Tahoe Region. The EIP program defines restoration needs for attaining environmental goals or thresholds and, through a substantial investment of resources, increases the pace at which the thresholds will be attained. Key to this strategy is reliance upon partnerships with all sectors of the community, including the private sector, local, state and federal government. The EIP identifies hundreds of specific projects and programs to be undertaken by more than 50 funding partners, including federal, state, and local agencies and the private sector. The projects focus on improving air, water, and scenic quality, forest health, fish and wildlife, and public access to the Lake and other recreation areas. The prime directive of the EIP is to move the Tahoe Region closer to environmental threshold standard attainment. The project’s consistency with this directive is addressed in each of the resource sections for which a TRPA threshold standard has been established, including Section 4.4, Scenic Resources; Section 4.5, Geology, Soils, Land Capability and Coverage; Section 4.6, Hydrology and Water Quality; Section 4.7, Biological Resources; Section 4.8, Recreation; Section 4.13, Air Quality, Greenhouse Gas Emissions, and Climate Change; and Section 4.14, Noise. LOCAL AGENCIES PLACER COUNTY  Placer County General Plan The Placer County General Plan was adopted on August 16, 1994 (Placer County 1994). The General Plan provides an overall framework for development of the county and protection of its natural and cultural resources. The goals and policies contained in the Countywide General Plan are applicable throughout the County, except to the extent that County authority is preempted by cities within their corporate limits. The project’s consistency with relevant policies in the General Plan is addressed in Appendix D of this EIS/EIS/EIR.  Placer County Code The Placer County Code includes updates through Ordinance 5681-B and the October 2012 code supplement (available online: <http://qcode.us/codes/placercounty/>). Code standards applicable to specific resources (biological resources, water quality, etc.) are described and evaluated in those resource sections of this EIS/EIS/EIR. The following Code standards would be applicable to this project.  12.04.010 – Roads and Highways: Permit required (Digging along roads, etc.). It is unlawful for any person to dig, cut, open, excavate or maintain, or to cause to be dug, cut, opened, excavated or maintained, any ditch, cut, hole, drain, tunnel, or other opening, in, through, under, along, across or upon any county or public road, land, street, sidewalk, or highway in the county, without first procuring a permit from the department of public works.  12.04.020 – Roads and Highways: Permit required (Erection of poles along roads, etc.). It is unlawful for any person to erect or construct any pole line for any purpose over, across, along or upon any county or public road, land, street, sidewalk or highway in the county, without first obtaining a permit from the department of public works.  Source: Data received from TRPA and Tri Sage 2012; adapted by Ascent Environmental in 2012 Exhibit 4.2-1 Plan Area Statement and Community Plan Boundaries  12.04.120 – Roads and Highways: Private access roads. It is unlawful for any person to construct or maintain any private driveway or access road to a county highway without providing such facilities as may be necessary for drainage under such private driveway or access roads with the drainage way along such county highway or without first obtaining a permit from the department of public works.   13.36.070 – Underground Utilities: Other exceptions. This article and any resolution adopted pursuant to Section 13.36.040 shall, unless otherwise provided in such resolution, not apply to the following types of facilities: D. Poles, overhead wires and associated overhead structures used for the transmission of electric energy at nominal voltages in excess of thirty-four thousand five hundred (34,500) volts. NEVADA COUNTY  Nevada County General Plan The Nevada County General Plan was approved in 1996, and amended in 2008 and 2010 (Nevada County 2012). The General Plan guides the physical, economic, and environmental future of the County, and includes goals, objectives, policies, and implementation measures. The role of the General Plan is to provide the framework for the future physical growth of the County, and serve as the foundation for land use decisions. It expresses long term community development goals and embodies public policy related to the distribution of future land use. Because it embodies public policy, it is intended to be used by County decision makers to review new development in order to ensure that such development will contribute to achieving the vision for Nevada County which is inherent in the General Plan. The action alternatives do not include any permanent improvements (e.g., power poles and lines, access ways, and substations) in unincorporated Nevada County. Several staging areas (i.e., Airport Staging Areas 1, 2, and 3) under consideration for use as part of the action alternatives are located within Nevada County and outside of the limits of the Town of Truckee. Because use of these staging areas would be temporary and would require limited site improvements (e.g., vegetation clearing, minor improvements to dirt access ways, and construction fencing), General Plan land use policies, which are intended to guide new development, would not be applicable. For these reasons, Nevada County regulations are not discussed further herein.  TOWN OF TRUCKEE  Town of Truckee General Plan The 2025 General Plan represents the first update to the Town of Truckee’s General Plan since the Town adopted its first General Plan in 1996, following its incorporation in 1993. The Town of Truckee 2025 General Plan was adopted by the Town Council on November 16, 2006 (Town of Truckee 2006). Segments 650-6 and 650-7 of the action alternatives are located within the limits of the General Plan area. The project’s consistency with relevant policies in the General Plan is addressed in Appendix G of this EIS/EIS/EIR. Downtown Truckee Specific Plan The purpose of the Downtown Truckee Specific Plan (1997) is to implement the Town of Truckee General Plan within the boundaries of the Downtown Study Area (Town of Truckee 1997). The Specific Plan sets forth the policies, projects, implementation plans, and regulations intended to ultimately achieve this directive. Segments 650-6 and 650-7 of the action alternatives are located within this area. The project’s consistency with relevant policies in the Specific Plan is addressed in Appendix G of this EIS/EIS/EIR. Town of Truckee Development Code The Town of Truckee Development Code carries out the policies of the Truckee General Plan by classifying and regulating the uses of land and structures within the Town of Truckee. The Development Code is adopted to protect and to promote the public health, safety, comfort, convenience, prosperity, and general welfare of residents, and businesses in the Town. Code standards applicable to specific resources (biological resources, water quality, etc.) are described and evaluated in those resource sections of this EIS/EIS/EIR. The following Code standards are applicable to land use impacts pertaining to this project.  18.24.090 – Services and Utility Placement Design Guidelines. Service areas and public utilities should be located in a manner that does not interfere with the form of buildings or their landscape.   18.30.056A(1) – Structures within Easements. No structure shall be allowed within public utility easements, access/driveway easements, drainage easements or any other easement offered for dedication to the County of Nevada or the Town, except as follows: The structure serves the purpose of the easement. For example, an electrical transformer in a public utility easement.   18.58.114 – Electrical Utility Facilities. The standards shall apply to the following types of electrical facilities in compliance with State law (Government Code Sections 53091 and 53096 and Public Resources Code Section 12808.5): 1. Electrical distribution lines of 100,000 volts or greater; and 2. Electrical substations within an electrical transmission system which receives electricity at 100,000 volts or greater. OTHER RELEVANT PLANS TRUCKEE TAHOE AIRPORT LAND USE COMPATIBILITY PLAN The Truckee Tahoe Airport Land Use Compatibility Plan (Foothill Airport Land Use Commission 2004) was developed to promote compatibility between the airport and surrounding land uses. The plan serves as a tool for use by the Foothill Airport Land Use Commission (ALUC) in fulfilling its duty to review airport and adjacent land use development proposals. Additionally, the plan sets compatibility criteria applicable to local agencies in their preparation or amendment of land use plans and ordinances and to land owners in their design of new development. The plan incorporates requirements and guidelines from FAR Part 77, described previously. The influence area for the Truckee Tahoe Airport extends roughly 2.7 miles from the airport runways. This influence area encompasses lands within the Nevada County, Placer County, and the Town of Truckee. Additionally, portions of the airport influence area affect lands within the jurisdiction of the USFS, Tahoe National Forest and the USACE. Although the authority of the Foothill ALUC does not extend to federal lands, policies in the Compatibility Plan address the importance of coordination on airport land use compatibility matters. The policies establish compatibility criteria for future land use development in the airport environs. The policies also define the types of actions to be submitted for ALUC review and the procedures that the ALUC will follow in making compatibility determinations. Segments 650-3, 650-4 (Alternative 1: PEA Alternative and Alternative 4: Proposed Alternative), 650-4A (Alternative 2: Modified Alternative), 650-4B (Alternative 3: Road Focused Alternative [there is no difference between Alternatives 3 and 3A in this area]), 650-6 and 650-7 pass through the ALUC Compatibility Zones B1, C, D, and E. The regulatory setting in Section 4.10, Hazards and Hazardous Materials, describes the height limits and other restrictions on uses within each of these capability zones. The project’s consistency with relevant restrictions and policies from the Airport Land Use Compatibility Plan is addressed in Appendix G of this EIS/EIS/EIR. MARTIS VALLEY COMMUNITY PLAN The Martis Valley consists of an area of land that is approximately 70 square miles near the Town of Truckee in the central Sierra Nevada. The Martis Valley is located in both Nevada and Placer Counties, encompassing approximately 44,800 total acres. Within Placer County, however, Martis Valley consists of approximately 25,570 acres, or roughly 57 percent of the total acreage of the Valley. Land use patterns consist of a wide range of urban and commercial areas, forest lands, public and private recreational areas and facilities, as well as areas designated for airport use.  The Martis Valley Community Plan (MVCP) (Placer County 2003) provides a detailed focus on a specific geographic area of the unincorporated County, the Martis Valley. Some of the goals, policies, and implementation measures contained in the MVCP repeat those contained in the Placer County General Plan that are important to the MVCP area. Others supplement and elaborate upon (but not supersede) those contained in the General Plan to address specific community concerns and issues. In some instances, the MVCP relies entirely upon the General Plan to address certain issues which are not unique to the MVCP area and which are more appropriately addressed in the broader context in the General Plan. The land use designations set forth in the land-use map for the MVCP are consistent with, and are designed to implement, the goals, policies, and programs set forth in the General Plan. Policies in the General Plan and the MVCP shall be construed in a manner that harmonizes and implements the policies set forth in both documents. If, in the context of a particular program or development proposal, a policy in the General Plan cannot be reconciled with a policy in the MVCP, then the policy in the General Plan shall govern. The project’s consistency with relevant policies in the MVCP is addressed in Appendix G of this EIS/EIS/EIR.  4.2.2 EXISTING CONDITIONS/AFFECTED ENVIRONMENT This section summarizes the existing land uses, designated land uses, and zoning designations of lands in the project area. Federal and state agencies with jurisdiction over the project do not have land use designations for lands under their oversight or management. For this reason, the maps only identify federal and state land boundaries. Any underlying land use designations are defined by local and regional jurisdictions and agencies. Exhibit 4.2-2 depicts the jurisdictional land use boundaries of the Town of Truckee, Placer County, and TRPA. Maps detailing the land use designations for these jurisdictions are provided in Exhibits 4.2-3, 4.2-4, and 4.2-5. EXISTING LAND USES AND DESIGNATIONS EXISTING 625 LINE Land Uses The existing 625 Line is located entirely within the unincorporated area of northeastern Placer County and generally follows an existing, partially-paved road (the Fiberboard Freeway) that is utilized for recreational and forestry-related activities. Approximately 13.4 miles of the approximately 15-mile-long power line is located on land managed by the USFS. The remaining portion of the line is located on state-owned lands within Burton Creek State Park and privately-owned land (Sierra Pacific 2010). See Exhibit 3-2 in Chapter 3, Project Alternatives. One terminus of the existing 625 Line is at the Kings Beach Substation (end of Segment 625-10), which is located within the Kings Beach Diesel Generation Station, and situated north of the intersection of Deer Street and Speckled Avenue in Kings Beach. The area surrounding the Kings Beach Substation is forested and contains dispersed recreation facilities. From the station, the line heads in a northerly direction, until the end of Segment 625-10. Single-family homes are located west of the line in this section, and forested NFS land to the east. At the start of Segment 625-9, the line turns west and spans SR 267 at approximate the start of Segment 625-8. This portion of the line is located within forested areas of the USFS, LTBMU. The area is undeveloped, except for dirt access roads and recreational trails (Sierra Pacific 2010). From the intersection with SR 267, the existing 625 Line heads southwest and continues across NFS lands through Segments 625-6 and 625-5. The nearest development in these segments is the Northstar-at-Tahoe Resort, located north of the existing 625 Line. Segment 625-4 and a portion of Segment 625-3 pass through NFS lands managed by the Tahoe National Forest. The line then heads south through NFS lands managed by the USFS, LTBMU in Segment 625-3, and turns east in Segment 625-2,with a few power poles within the limits of the southern boundary of Burton Creek State Park for approximately 0.5 mile. A portion of the line ROW encroaches into Burton Creek State Park and there are several poles within the park boundaries. From this location, the 625 Line turns to the south and continues through the NFS land. This entire portion of the existing 625 Line travels through forested USFS land that is undeveloped, except for dirt roads and recreational trails (Sierra Pacific 2010).  After spanning SR 89 and the Truckee River at the start of Segment 625-1, the line turns in a northeasterly direction and parallels the Truckee River until terminating at the Tahoe City Substation. This portion of the line is bordered by the Truckee River to the north and the USFS-owned 64 Acre Recreation Site, which is comprised of recreational trails, restrooms, picnic areas, public restrooms, and parking managed by the Tahoe City Public Utility District, to the south. The existing 625 Line terminates at the Tahoe City Substation located on the west side of SR 89, across from the Truckee River Outlet (Fanny Bridge). The area surrounding the power line and the Tahoe City Substation to the north and east is commercially developed with restaurants and tourism-related uses (Sierra Pacific 2010). Land Use Designations The majority (approximately 80 percent) of the existing 625 Line is located within the regulatory jurisdiction of the TRPA, because of its location within the Lake Tahoe Basin. The remaining 20 percent of the power line is located in Placer County. Most of the land crossed by the existing 625 Line is designated as either Recreation or Conservation in the applicable TRPA PASs. Approximately 0.2 mile of the existing 625 Line near the Tahoe City Substation is within the Tahoe City Community Plan and is classified as Mixed Use. All of the applicable TRPA PAS classifications allow power lines under the provisions for a Special Use.  Two segments of the existing 625 Line – where the line spans SR 267 and just west of the Watson Creek Plan Area – are located within Placer County, but outside the boundary of the Lake Tahoe Basin, and thus outside of TRPA jurisdiction. The Placer County General Plan has designated the land use within these segments as Forest and Open Space along SR 267, and Agriculture/Timberland west of the Watson Creek Plan Area. These segments are zoned for Forestry (FOR), Timberland Production (TPZ), and Open Space (O). The allowed uses in the FOR, TPZ, and O zoning districts include growing and harvesting of timber and other forest products, agriculture and grazing, as well as public and commercial recreational uses. Power lines are listed as an allowed use in the FOR, TPZ, and O zoning districts.  PROPOSED RELOCATED 625 LINE Land Uses The four action alternatives (Alternatives 1, 2, 3, and 4) all propose realigning the 625 Line to generally parallel the path of the existing 625 Line, except in Segments 625-9 and 625-10. Because the proposed relocated 625 Line would follow a similar alignment as the existing 625 Line in Segments 625-1 through 625-8 (albeit offset from its current alignment by up to 0.75 mile in some reaches [see Exhibit 4.2-1]), the same types of existing land uses are present (forest, conservation, and recreation). Single-family residences are located along the proposed 625 Line alignments in the same locations as the existing 625 Line (near both termini, where existing and proposed run coincident). For Alternative 1 (PEA Alternative) and Alternative 2 (Modified Alternative), Segments 625-9 and 625-10 would generally follow the path of the existing 625 Line and would have the same types of existing land uses. For Alternative 2 (Modified Alternative) the difference is that in this case the line would be double circuited with the 650 Line in these segments. However, Alternative 3 (Road Focused Alternative) and Alternative 4 (Proposed Alternative) do not include Segments 625-10 and 625-9, as the 625 Line would be double circuited with the 650 Line on the existing 650 Line alignment that runs parallel to and east of SR 267 for this portion of the line. See the description for Segments 650-1 D-C OH-1/1A and 650-2 D-C OH-2, below.  Source: Data received from Placer County, Tri Sage, and TRPA 2012; Adapted by Ascent Environmental in 2012 Exhibit 4.2-2 Land Use Jurisdiction Overview Map Source: Data received from TRPA and Tri Sage 2012; adapted by Ascent Environmental in 2012 Exhibit 4.2-3 TRPA Land Use Designations Map Source: Data received from Placer County, TRPA, and Tri Sage 2012; adapted by Ascent Environmental in 2012 Exhibit 4.2-4 Placer County Land Use Designations Map Source: Data received from Placer County and Tri Sage 2012; adapted by Ascent Environmental in 2012 Exhibit 4.2-5 Truckee Land Use Designations Map Land Use Designations The action alternatives for the proposed relocated 625 Line are offset from the existing 625 Line in various segments. In Segments 625-1 and 625-2, the alternatives are the same as the existing 625 Line, and share the same land use designations and allowable uses. In Segments 625-3 through 625-8, the four action alternatives vary in location from the existing line, but all fall within the same TRPA land use designations and allowable uses (and Placer County Land Use Designations and Zoning for the portions outside TRPA jurisdiction). The proposed alternative alignments for the 625 Line would not cross any new Placer County land use designations and zoning or TRPA land use designations or Plan Areas that are not already crossed by the existing 625 Line alignment and discussed in the previous section. EXISTING 650 LINE Land Uses The portion of the 650 Line to be upgraded begins at the end of Segment 650-4 and heads south then east through the Martis Creek Lake National Recreation Area (see the discussion of the 132/650 Line Double-Circuit below for information on Segments 650-6 and 650-7). The line continues east then heads north, crossing SR 267 at the end of Segment 650-3. The line turns east, through an area generally known as the Martis Valley. Geographically, the area is primarily flat and lacks any significant development. The line then continues south and parallels SR 267 through Placer County for the remainder of Segment 650-3. The land surrounding SR 267 lacks significant commercial or residential development and is forested. The nearest housing or commercial development in Segment 650-3 is the Northstar-at-Tahoe Golf Course and Resort. In Segment 650-2, the line travels east, and passes through NFS land managed by the USFS, LTBMU before entering Kings Beach for the remainder of Segment 650-2 and all of Segment 650-1. In Segment 650-1, residential uses are clustered near the power line. The terminus of the existing 650 Line is at the Brockway Substation. The area around the Brockway Substation is located within a mixed industrial/commercial neighborhood, and is surrounded by single-family residences to the east, west, and south (Sierra Pacific 2010). Land Use Designations The 650 Line traverses areas where land use is dictated by both Placer County and TRPA. From the end of Segment 650-4 to the end of Segment 650-2 (just past the Brockway Summit), the line is located within Placer County and is within the Martis Valley Community Plan Area. The general plan designation, as described in the community plan, is Open Space, which allows for low-intensity public and commercial recreational uses, as well as necessary public utility facilities. From Brockway Summit to the terminus of the line at the Brockway Substation, the TRPA regulates land use in the Martis Peak Plan Area, the Kingswood East Plan Area, and the Kings Beach Industrial Community Plan Area. The TRPA Martis Peak PAS designates the land use as Conservation and the Kingswood East PAS designates the land use as Residential. The permitted uses include summer homes, and recreational uses such as campgrounds, snowmobile courses, and hiking trails. Power lines are allowed under the provisions for a Special Use (see Impact 4.2-1). Additionally, Segments 650-3 and 650-4 pass through the Truckee Tahoe Airport Influence Area Boundary. The existing line passes through Compatibility Zones C, D, and E.  PROPOSED 650 LINE Land Uses  Alternative 1 (PEA Alternative) and Alternative 4 (Proposed Alternative) would follow the path of the existing 650 Line, entirely, and therefore would have the same types of existing land uses as described for the existing 650 Line, above. Alternatives 2 (Modified Alternative) and Alternative 3 (Road Focused Alternative) would follow the same alignment as the existing 650 Line in Segment 650-3, and therefore the same types of existing land uses are located within that segment. Alternative 2 (Modified Alternative) would deviate from the path of the existing 650 Line in Segments 650-1, 650-2, and 650-4A. In Segments 650-1 and 650-2, the line would be double-circuited with the 625 Line Segments 625-10 D-C OH-3 and 625-9 D-C OH-4. Existing land uses are described above for the Existing 625 Line. The area surrounding the Kings Beach Substation is forested and contains dispersed recreation facilities. As the line leaves the station, it heads in a northerly direction, until the end of Segment 625-10 D-C OH-3. Along this section, there are single-family homes located west of the line, and forested NFS land to the east. At the start of Segment 625-9 D-C OH-4, the line turns west and spans SR 267 at approximate the start of Segment 625-8. In Segment 650-4A, the line would be located approximately 0.25 mile to the north of the existing 650 Line, and generally would include the same types of land uses.  Alternative 3 (Road Focused Alternative) would deviate from the path of the existing 650 Line in Segments 650-1 and 650-4B. Two options are included for Segment 650-1. One option routes the 650 Line along the existing 650 Line pathway, but would double-circuit it with the 625 Line, as Segment 650-1 D-C OH-1. Land uses for this option would be the same in this segment as for the existing 650 Line. The second option would route the 650 Line along SR 267, as Segment 650-1 D-C OH-1A (Alternative). The land uses along SR 267 in this area are similar to the existing 650 Line with single-family residences located along SR 267 and Speckled Avenue. In Segment 650-4B, the line is located approximately 0.5 mile to the north of the existing 650 Line, and joins the existing line in Segment 650-5 further north, passing closer to the Truckee Tahoe Airport.  Land Use Designations Alternative 1 (PEA Alternative) would follow the path of the existing 650 Line, entirely, and therefore would have the same types of land use designations as described for the existing 650 Line, above. Alternative 2 (Modified Alternative), Alternative 3 (Road Focused Alternative), and Alternative 4 (Proposed Alternative) would follow the same alignment as the existing 650 Line in Segment 650-3, and therefore the land use designations are the same. Alternative 2 (Modified Alternative) would deviate from the path of the existing 650 Line in Segments 650-1, 650-2, and 650-4A. Under this alternative, Segments 650-1 and 650-would be double-circuited with 625 Line Segments 625-9 and 625-10 and would have the same land use designations as described for those segments above. In Segment 650-4A, the line would pass through land that is designated as Water Influence and Open Space. Additionally, Segments 650-3 and 650-4A would pass through the Truckee Tahoe Airport Influence Area Boundary, Compatibility Zones C, D, and E. Alternative 3 (Road Focused Alternative) and Alternative 4 (Proposed Alternative) would deviate from the path of the existing 650 Line in Segment 650-1. Two options are included for Segment 650-1. One option would route the 650 Line along the existing 650 Line pathway, but in a double circuit with the 625 Line, as Segment 650-1 D-C OH-1. Land use designations in this segment are the same as for the existing 650 Line. The second option would route the 650 Line along SR 267, as Segment 650-1 D-C OH-1A. The TRPA land use designation in this segment is Residential. Under Alternative 3 (Road Focused Alternative), the line in Segment 650-4B would pass through land that is designated by Placer County as Water Influence and Open Space. Additionally, Segments 650-3 and 650-4B of Alternative 3 pass through the Truckee Tahoe Airport Influence Area Boundary, Compatibility Zones B1, C, D, and E. 132/650 LINE DOUBLE-CIRCUIT Land Uses The segment of the existing 132 Line (Segment 650-7) that would be upgraded to accommodate a double circuit with the 650 Line, and the stretch that is already double-circuited but would be upgraded to accommodate a 120 kV capacity 650 Line (Segment 650-6), are located within the Town of Truckee. The 132 Line originates at the North Truckee Substation. The line runs east along Pioneer Trail Road and then turns south, crossing I-80. In this area, the line is surrounded by medium-density commercial and industrial developments, such as tire shops, repair businesses, and general office uses. The line then turns east and travels parallel to Glenshire Drive. This area contains many undeveloped parcels, as well as low-intensity industrial uses and materials storage yards. The 132/650 Line then turns south and crosses the Truckee River. The alignment continues along the easternmost edge of the Truckee River Regional Park, which includes ball fields, an amphitheater, a skate park, and rodeo grounds, among other recreation opportunities. Adjacent to this portion of the line on the west side of the ROW are residential uses (multi-family units). The line continues south through private open space to its termination at the intersection of Marc Trail and Chris Course at the northwest corner of the Village Green Mobile Home Park. In this area, the line spans the rear of a hotel parking lot then travels parallel to the backyards of five units at Village Green Mobile Home Park. Vacant land is located to the west of the line in this area (Sierra Pacific 2010). Land Use Designations The 132/650 Line is entirely within the Town of Truckee and land uses are dictated by the Town of Truckee General Plan. Portions of the alignment, as it travels along Glenshire Drive and near downtown Truckee (Segments 650-7 and 650-6), are also located within the Downtown Specific Plan Area. From the beginning of the line at the North Truckee Substation to Glenshire Drive, the area is comprised of commercial and industrial uses consistent with the general plan designation of Industrial (I). As the alignment travels south, the land is General Plan-designated Residential and Public. The line travels east along Glenshire Drive and then south, crossing the Truckee River. This area is designated as Open Space Recreation, Industrial, Public (Truckee River Regional Park), and Residential. The line continues south crossing Brockway Road then continues to the termination of the line. The line passes through parcels that are designated Residential in the General Plan. Additionally, Segments 650-6 and 650-7 pass through the Truckee Tahoe Airport Influence Area Boundary, Compatibility Zones C and D. NORTHSTAR TAP/FOLD Land Uses The Northstar Tap/Fold begins at the Northstar Substation, located at the end of Stable Road in the Northstar-at-Tahoe Resort area. This 0.5-mile-long section of line generally traverses forested areas adjacent to an existing dirt road. There is limited commercial development located to the north. In addition, a horse stable and riding ring are crossed by the existing Northstar Tap near the line’s terminus at the Northstar Substation (Sierra Pacific 2010).  Land Use Designations Land use along the Northstar Fold is located in Placer County. The parcels traversed by the line are designated Forest, Residential, and Open Space.  BROCKWAY SUBSTATION Land Uses The Brockway Substation is located in Kings Beach at the intersection of Speckled Avenue and Deer Street. This substation is the current terminus of the existing 650 Line. The substation is located in a mixed-use neighborhood, with an industrial use located to the east of the substation and single-family residences located to the north, west, and south (Sierra Pacific 2010).  Land Use Designations Land use in and around the Brockway Substation is regulated by TRPA and guided by the Kings Beach Industrial Community Plan, which sets forth land use designations and permissible uses. Land uses in this area are designated as Commercial/Public Service. Power lines and substations are allowed under the Special Use provisions of the Kings Beach Industrial Community Plan (see Impact 4.2-1). NORTHSTAR SUBSTATION Land Uses The Northstar Substation is located on Northstar Drive in Placer County. This substation is the current termination point for the Northstar Tap, which would be upgraded to a fold as part of the project. The substation is surrounded by forested area to the north, south, and west. A riding stable (Northstar Stables) is located to the northeast of the substation. Approximately 25 single-family residences are located 450 feet west of the Northstar Substation (Sierra Pacific 2010). Land Use Designations Land use around the substation is designated by the Placer County General Plan as Forest and has a zoning designation is FOR-B-X-160. The FOR zoning classification designates the area as Forest and the B-X is a combining district designation that defines the minimum buildable lot size, in this case 160 acres. Allowed uses in the FOR-B-X zoning district include forestry and timber-related uses, grazing, and recreation. Power lines and public utility facilities are allowed uses. SQUAW VALLEY SUBSTATION Land Uses The Squaw Valley Substation is located at the intersection of Squaw Valley Road and SR 89. A small, commercial center is located to the east of the site, Squaw Valley Academy is located to the southwest, and forested land is located to the northwest and north (Sierra Pacific 2010). Land Use Designations Land use surrounding the substation is designated Conservation Preserve and zoned Forest Recreation by the Placer County General Plan. Allowed uses include public utility structures. TAHOE CITY SUBSTATION Land Uses The Tahoe City Substation is located near the intersection of Westlake Boulevard/SR 89 and Tahoe Tavern Road. This substation is the current termination point for the existing 625 Line. The Bridgetender restaurant is located to the north of the Tahoe City Substation and forested, undeveloped parcels are located to the south. The Truckee River and the 64 Acre Recreation Site is located to the west and commercial and tourism-related uses are located to the east.  Land Use Designations The substation site is within the jurisdiction of the TRPA and is subject to the land use regulations of the Tahoe City Community Plan. The Community Plan divides the greater Tahoe City area into five Special Areas that are characterized by their location and level and type of development. The Tahoe City Substation site is classified as Commercial/Public Service and is located in Special Area 3. Power lines and substations are allowed under the Special Use provisions of the Community Plan (see Impact 4.2-1). TRUCKEE SUBSTATION AND NORTH TRUCKEE SUBSTATION Land Uses The Truckee Substation serves as one terminus of the 650 Line. The substation is located near the intersection of Donner Pass Road and Church Street in the Town of Truckee. The Truckee Substation site is relatively flat and is surrounded by industrial uses on all sides (Sierra Pacific 2010).  The North Truckee Substation is located on Pioneer Trail Road, just south of Comstock Drive, and would serve as a terminus of the 650 Line upon completion of the project. The substation is surrounded by commercial and industrial uses to the south and east. A cement manufacturing plant is located to the north and undeveloped forested parcels are located to the west (Sierra Pacific 2010).  Land Use Designations The Truckee Substation is designated as Public by the Town of Truckee General Plan and is zoned Public Facilities (PF). Auxiliary uses required to meet the needs of the town, such as public parks and other facilities, schools, and government offices, are allowed. Electric utility facilities are allowed with a Use Permit. The North Truckee Substation is located within the Town of Truckee. The Town of Truckee General Plan designates the land as Industrial and the zoning as Manufacturing/Industrial (M). Allowed uses include processing, distribution, and storage facilities. Electric utility facilities are allowed in the M zoning district with a Use Permit. KINGS BEACH SUBSTATION Land Uses The Kings Beach Substation is located inside the Kings Beach Diesel Generation Facility property, just north of the intersection of Speckled Avenue and Deer Street in Kings Beach. The substation is accessed via a private road north of Deer Street and is entirely surrounded by undeveloped and forested parcels (Sierra Pacific 2010). Land Use Designations The Kings Beach Substation is located on an approximately 20-acre parcel within TRPA jurisdiction. The site is located partially within the Kings Beach Industrial Community Plan, and partially within the Martis Peak Plan Area. The existing substation and diesel generating facility are located within the Martis Peak Plan Area. The land use classification for the site as designated in the Martis Peak PAS is Conservation and the list of permissible uses per the PAS includes camping, off-road vehicle uses, public services, timber harvesting, and summer homes. Power lines are allowed under the Special Use provisions of the PAS. However, “Public Utility Center,” the use definition that includes substations, is not an allowable use as defined in the PAS. See Impact 4.2-1 for a discussion of this issue.  STAGING AREAS To support construction, the applicant has identified 12 possible staging areas. These staging areas are depicted on Figures 4.2-2 through 4.2-5 and are described further in the following paragraphs. The same staging areas are being considered for each action alternative, and all of the staging areas evaluated may not be required. The Northstar Golf Course and SPI staging areas would only be used if an agreement can be reached with the landowner. Additionally, only one of the Airport 1, Airport 2, Airport 3, and USACE staging areas would be used, if an agreement can be reached with a landowner. All four are evaluated because it is unclear at this time which, if any, might ultimately become available. Tahoe City The proposed Tahoe City Staging Area is located approximately 1 mile north of the Tahoe City Substation and is accessed by an existing dirt access road from Jackpine Street in Tahoe City. This staging area would be used as a helicopter landing zone and for material storage and staging. This approximately 600-foot by 250-foot area is previously disturbed and covered with gravel. The primary vegetation type of the surrounding area is mixed conifer woodland. The site was used as a staging area and helicopter landing zone for the recent 629 Line upgrade (line extending along SR 89 from Squaw Valley to Tahoe City). Use of the site for staging would require installation of temporary fencing, but no other improvements would be required to prepare this staging area for use. The site is located in the Tahoe City Industrial Plan Area. The applicable PAS classifies the land as Commercial/Public Service and permissible uses include storage yards, warehousing, building materials and hardware storage, and industrial services. Fiberboard Freeway The proposed Fiberboard Freeway Staging Area is located approximately 200 feet east of the proposed rerouted 625 Line alignment near Segment 625-3 and is accessed from the Fiberboard Freeway. This staging area would be used to store and stage material and equipment, and for vegetation removal related to the project. This approximately 200-foot by 100-foot area is previously disturbed but has some vegetative cover. The staging area is located on lands where the allowed uses are designated by TRPA within the Burton Creek Plan Area. The staging area is designated Conservation, which allows for a range of low to moderate uses, including timber harvesting, wildlife management, grazing of livestock, and recreation. A staging area is an allowed use by the TRPA provided it is temporary, would not contribute to stormwater pollution, and would not contribute to visual impacts. Former Batch Plant The proposed Former Batch Plant Staging Area is located just off the Fiberboard Freeway near Segment 625-4. This staging area would be used to store and stage material and equipment, and may also be used for logging activities related to the project. This approximately 120-foot by 80-foot area is previously disturbed and supports little natural vegetation. This staging area is located within the jurisdiction of the TRPA and the land use designation and allowed uses are described in the Northstar PAS. The site is designated Recreation, and utility facilities, timber management, and accessory structures are allowed uses. A staging area is an allowed use by the TRPA, provided the staging area is temporary in nature, is constructed with the proper BMPs to avoid increased stormwater pollution, and has no visual impacts. Kings Beach The Kings Beach Staging Area is located just north of the Kings Beach Substation and is accessed using an existing dirt access road located at the end of Canterbury Drive. This location was formerly used as a landfill and as a result, has a previously disturbed area that measures approximately 300 feet by 300 feet. This staging area is located within the jurisdiction of the TRPA and the land use designation and allowed uses are described in the Martis Peak PAS. The Martis Peak PAS designates the land as Conservation and the list of permissible uses include camping, off-road vehicle uses, public services, timber harvesting, and summer homes. A staging area is allowed by the TRPA provided the staging area is temporary in nature, is constructed with the proper BMPs to avoid increased stormwater pollution, and has no visual impacts. SPI  The Southern Pacific Industries (SPI) Staging Area would be used for material and equipment storage, as well as equipment staging. Most of this site has been previously disturbed. Use of the 0.6 acre site would require vegetation clearing, improvement to an existing dirt access road and new access way, and installation of temporary construction fencing. The staging area would be located north of Segment 625-9/DC OH-4 and east of 650-3 on land designated Forest in the Martis Valley Community Plan and zoned Forestry by Placer County.  Northstar Parking 1 The 3.5 acre Northstar Parking 1 staging area would be located in Northstar-at-Tahoe’s paved Castle Peak Park and Ride lot off of Northstar Drive on land designated Forest in the Martis Valley Community Plan and zoned Forestry by Placer County.  Northstar Parking 2 The Northstar Parking 2 staging area would also be located in Northstar-at-Tahoe’s Castle Peak Park and Ride lot, east of the Northstar Parking 1 staging area on land designated Forest in the Martis Valley Community Plan and zoned Forestry by Placer County.  Northstar Golf Course The Northstar Golf Course Staging Area is located just north of SR 267 and the Northstar Golf Course, and is accessed by a dirt road located approximately 1.4 miles southeast of Martis Creek Road. This approximately 300-foot by 300-foot staging area would be used to store materials and stage equipment. The site is located within Placer County and is owned by the Truckee Tahoe Airport District. The site is General Plan-designated Open Space and is zoned O. Allowed uses include storage as an accessory use. Airport 1 This approximately 4 acre staging area would be located on airport property in Nevada County, immediately west of Martis Creek Road. Nevada County has designated this area as Open Space. Low intensity land uses consistent with the purpose of providing protected open space are permitted in this district. This staging area would be used as a helicopter landing zone and for material storage and equipment staging. Airport 2 The Airport 2 Staging Area would be located on undeveloped property northeast of Segment 650-4 and SR 267. The staging area would be south of the airport and parallel to the runway. This approximately 8 acre staging area would be used as a helicopter landing zone and for material storage and equipment staging. The Airport 2 Staging Area would be partially located on land designated Planned Community in the Town of Truckee, and partially on land designated Industrial by Nevada County. Staging areas are consistent with Nevada County’s Industrial districts. Airport 3 The Airport 3 Staging Area would be located on undeveloped airport property in Nevada County. Nevada County has designated the area as Industrial. This staging area would be used as a helicopter landing zone and for material storage and equipment staging. Staging areas are consistent with Nevada County’s Industrial districts. USACE The USACE staging area would be located on less than 2 acres of land designated as Open Space in Nevada County. Low intensity land uses consistent with the purpose of providing protected open space are permitted in this district. The entire site has been previously disturbed. This staging area would be used as a helicopter landing zone and for material storage and equipment staging. 4.2.3 ENVIRONMENTAL CONSEQUENCES AND RECOMMENDED MITIGATION MEASURES SIGNIFICANCE CRITERIA TRPA CRITERIA The “Land Use” criteria from the TRPA Initial Environmental Checklist (IEC) were used to define the land use topics for evaluation. As described in Section 4.1.1, the purpose of the TRPA IEC is primarily to determine if an EIS is required and to help define the topics to be evaluated in greater detail. While many of the IEC checklist questions are conducive for use as significance criteria (that is, they include a defined standard, qualitative or quantitative), many are not, such as those for land use. The checklist asks whether the project would result in the following conditions.  Include uses which are not listed as permissible uses in the applicable Plan Area Statements and adopted Community Plans?  Expand or intensify an existing non-conforming use?  Propose uses inconsistent with applicable goals and policies of the TRPA Regional Plan, and applicable Plan Area Statements and Community Plans? The analysis of these issues herein identifies whether these conditions of plan compliance or non-compliance would occur under the action alternatives, but also assesses whether and to what degree the alternatives would result in incompatible land uses or land use conflicts.  NEPA CRITERIA An environmental document prepared to comply with NEPA must consider the context and intensity of the environmental effects that would be caused by or result from the proposed action. Under NEPA, the significance of an effect is used solely to determine whether an EIS must be prepared. The factors that are taken into account under NEPA to determine the significance of an action in terms of the context and the intensity of its effects are encompassed by the TRPA and CEQA criteria used for this analysis. CEQA CRITERIA In accordance with Appendix G of the State CEQA Guidelines, an alternative was determined to result in a significant impact related to land use if it would:  physically divide an established community;  conflict with any applicable land use plan, policy, or regulation of an agency with jurisdiction over the project (including, but not limited to the general plan, specific plan, local coastal program, or zoning ordinance) adopted for the purpose of avoiding or mitigating an environmental effect; or  conflict with any applicable habitat conservation or natural community conservation plan.  ISSUES DISMISSED FROM FURTHER EVALUATION To physically divide an established community, a project must introduce or expand an element that creates a hindrance to safe and efficient movement throughout the community. An example of a type of project that could physically divide an established community is a new highway or railroad that passes through a community. These types of projects may hinder safe pedestrian and bicycle crossings and create a real or perceived disconnection in the community. Utility lines are not inherently divisive features, as they are either located overhead or below ground, and do not hinder travel in a community. Additionally, these features are predominant in developed areas. Proposed access ways that would accommodate access to the power poles for inspection and maintenance purposes would be located in forested areas and would not divide an established community (Exhibits 3-4a, 3-4b, 3-4c, and 3-4d). The proposed substation improvements would occur within the boundaries of existing facilities, and as such, these improvements would not create a hindrance to safe and efficient movement through any community affected by the project. Because the project components associated with all of the action alternatives are not of the nature that would divide an established community or restrict safe and efficient movement, this significance criterion is not addressed further in this section. As discussed in Section 4.7, Biological Resources, none of the action alternatives would be constructed within an area covered under an adopted habitat conservation plan, natural community conservation plan, or other approved local, regional, or state conservation plan. Therefore, project implementation would not conflict with the provisions of an adopted conservation plan and this issue is not evaluated further.  METHODS AND ASSUMPTIONS The land use analysis involved a review of various federal, state, city, county, and regional land use plans, policies, and regulations. Land use and policy information from Placer County, TRPA, and Town of Truckee official websites was reviewed. The land use analysis also included a review of applicable general plan maps covering the project area. Land use-related Geographic Information System (GIS) data was obtained from the Placer County Planning Department, TRPA, and the Town of Truckee, and was used to verify jurisdictional information collected. A review of USACE, USFS, and California State Parks plans was performed to confirm jurisdictional boundaries and identify applicable management practices and standards. ALTERNATIVE 1 – PEA ALTERNATIVE DIRECT AND INDIRECT IMPACTS IMPACT 4.2-1 (Alt.1)  Introduce uses not listed as permissible in the PAS or Community Plan, expand or intensify an existing non-conforming use such that substantial land use conflicts or incompatibility would occur. All components of Alternative 1 (PEA Alternative) are listed as permissible in the applicable PASs and Community Plans, except the existing distribution underbuild on the 625 Line within the Lower Truckee (003) PAS and the proposed upgrade of the Kings Beach Substation in the Martis Peak (019) PAS. The existing distribution underbuild in the Lower Truckee (003) PAS is a non-conforming use, but the relocation of the underbuild to the upgraded power poles would neither expand nor intensify this use, because the distribution underbuild would simply be moved to the new poles—the capacity, conductor, and related infrastructure would not be altered. The proposed amendment to the Martis Peak (019) PAS would add “Public Utility Center” to the list of permissible uses, would accommodate the expanded substation in the most appropriate location (in the location of the existing substation and more distant from the residential area than would otherwise be allowed), and would allow the decommissioning of the Brockway Substation. The proposed access ways would be accessory to the power lines. Alternative 1 (PEA Alternative) includes uses that are listed as both “allowable” and “special” by TRPA Code. The findings in Subsection 21.2.1 of the TRPA Code can be made for those project components defined as special uses in the applicable PAS/Community Plan. Therefore, because Alternative 1 (PEA Alternative) components would be permissible with the adoption of the amendment to the Martis Peak (019) PAS and necessary special use findings could be made, Alternative 1 (PEA Alternative) would not expand or intensify an existing non-conforming use. This would be a less-than-significant impact.  All components of Alternative 1 (PEA Alternative) are listed as permissible in the applicable PASs and Community Plans, except the existing distribution underbuild on the 625 Line within the Lower Truckee (003) PAS and the proposed upgrade of the Kings Beach Substation in the Martis Peak (019) PAS to allow the decommissioning of the Brockway Substation. The regulations that govern permissible uses are contained in Chapter 21 of the TRPA Code and summarized above in Section 4.2.1, Regulatory Setting.  Each of the project components falls within a permissible use category defined in Table 21.4-A, List of Primary Uses and Definitions, in Chapter 21 of the TRPA Code. The project components and their respective primary use category are listed in Table 4.2-1 below. Note that access ways are defined as accessory uses, as described below, and as such are not listed in Table 4.2-1. Table 4.2-1 Project Components and Respective Primary Use Category  Project Component  Chapter 21 Primary Use Category  Substation  Public Utility Center  Power Line  Pipelines and Power Transmission  Underbuild (Distribution or Communications Lines)  Transmission and Receiving  Components of Alternative 1 (PEA Alternative) are located within nine PASs and two Community Plans. Each PAS is assigned one of five land use classifications: conservation, recreation, residential, commercial and public service, and tourist accommodation. Each land use classification specifies categories of permissible uses and identifies them as either an “Allowable” (A) or “Special” (S) use. Any use not listed is considered either prohibited or non-conforming. Table 4.2-2 lists the applicable PASs and Community Plans and identifies whether the relevant primary use categories for the project are permissible, as well as whether they are allowable or special uses. The existing substations and proposed substation improvements within the Lake Tahoe Basin are limited to parcels within the Kings Beach Industrial Community Plan (Brockway Substation); Martis Peak (019) PAS (Kings Beach Substation); and the Tahoe City Community Plan (Tahoe City Substation). As such, Table 4.2-2 only identifies permissible uses for Public Utility Centers in these planning documents. Table 4.2-2 Permissible Uses for Relevant Project Components  by Plan Area Statement/Community Plan  Plan Area Statement/  Community Plan  Land Use Classification 1  Primary Use Categories  Public Utility Center  Pipelines and Power Transmission  Transmission and Receiving Facilities  N/A  Tahoe City Community Plan (Special Area #3)  Commercial/Public Service  S  S  S  174  64 Acre Tract  Recreation  S  S  S  003  Lower Truckee  Recreation  S  S  N/A2  004  Burton Creek  Conservation  N/A  S  S  001B  Tahoe City Industrial  Commercial/Public Service  A  S  S  015  North Star  Recreation  N/A  S  S  013  Watson Creek  Conservation  N/A  S  S  019  Martis Peak  Conservation  N/A2  S  S  025  Kingswood East  Residential  S  S  S  027  Woodvista  Residential  S  S  S  N/A  Kings Beach Industrial Community Plan  Commercial/Public Service  S  A  A  Abbreviations: A = Allowable, S = Special, N/A = Not Applicable/Prohibited Use 1  Each PAS is assigned one of five land use classifications: conservation, recreation, residential, commercial and public service, and tourist. Classification descriptions are contained in Section 11.6.2 of the TRPA Code. 2 The Kings Beach Substation and the underbuild on the existing 625 Line are legally existing non-conforming uses.  Source: TRPA and Placer County 1996a, 1996b; TRPA 2012.  Table 4.2-2 shows that the proposed uses that are permissible are classified as either allowable or special uses with the exception of the upgrade of the Kings Beach Substation in the Martis Peak (019) Plan Area and the underbuild on the existing 625 Line in the Lower Truckee (003) Plan Area. As defined in Subsection 21.2.1 of the Code, allowed uses are appropriate for the specified area, may be permitted, and assumed to be compatible with the direction of the Regional Plan and surrounding land uses. Special uses, however, require that the findings under Subsection 21.2.2 of the Code be made by TRPA. The proposed uses subject to special use findings are not new uses, but rather upgrades to existing uses. As described in Chapter 3, Project Alternatives, the findings supporting these special uses are incorporated into a separate Findings document for consideration by the TRPA Governing Board and are summarized as follows.  Adding public utility centers as a permissible use in PAS 019 would make the existing substation located on the diesel generator property a conforming use, and would allow transfer of the functions currently provided by the Brockway Substation in the Kings Beach Industrial Community Plan to this property, thereby allowing its decommissioning.  Reconstruction of the substation would result in the consolidation of electrical facilities within one secure compound area, out of view from the general public.  The proposed PAS amendment is consistent with the goals of the Land Use and other elements of the TRPA Goals and Policies Plan which does not contain any specific restrictions on placement of public utility centers in conservation plan areas, such as PAS 019. A similar public utility center facility (a substation) exists in PAS 095 (Trout/Cold Creek) located on the south shore of Lake Tahoe near the old Meyers landfill site. PAS 095 is also a Conservation Plan Area, and Public Utility Centers are listed as a special use in PAS 095.  Based on the Initial Environmental Checklist prepared for the plan area statement amendment, there are no significant environmental impacts associated with the new land use, and no impacts that would exceed environmental threshold carrying capacities.  Adding a new public service land use to the Plan Area would not diminish the standards for air and water quality because the amendment only affects an electrical distribution facility where water quality and air quality standards are currently applicable. There are no additional impacts to air or water quality associated with the proposed amendment, and all future projects will be required to meet appropriate air and water quality development standards.  The proposed P AS amendment would not affect the ability of the Regional Plan to achieve and maintain the thresholds, as documented in the Initial Environmental Checklist and this EIS/EIS/EIR.  The proposed amendment would be limited to developed, private property, which contains existing regional-serving electrical facilities within a secure, fenced compound. Most of the area affected by the amendment is high capability land and the proposed plan area amendment would prohibit new or expanded public utility center facilities on low capability land. The affected property is immediately adjacent to the Kings Beach Industrial Community Plan Area and is not isolated from other development. For security and public safety reasons, the affected property is closed to the public and is not suitable for recreation, non-intensive agricultural, or resource management uses for this reason.  The proposed PAS amendment would add a new public service use (public utility centers) to a Conservation Plan Area and would not expand an urban boundary.  The proposed amendment corrects an error that occurred at the time of adoption, specifically; the adopted PAS does not identify the existing, extensive, and essential regional electrical distribution system that exists within the boundaries of the Plan Area.  The amendment is a public health and safety measure and there is no reasonable alternative to plan area amendment because: 1) it would consolidate electrical facilities onto one property, reducing the potential for trespass and vandalism; 2) the electrical compound would be much less visible to the public and less of a potentially attractive hazard; and 3) the construction of an expanded Kings Beach Substation within the boundaries of the Kings Beach Industrial Community Plan (and therefore in close proximity to nearby residences) is unreasonable because a superior, more secure site is available that would consolidate electrical facilities onto one secure property, thereby improving efficiency. KINGS BEACH SUBSTATION Martis Peak (019) Plan Area Statement Amendment As described in Chapter 3, Project Alternatives, the proposed amendment to the Martis Peak (019) PAS would add “Public Utility Center” to the list of permissible uses and would allow construction of the expanded substation in the same location as the existing substation, which is approximately 430 feet north of the existing fence line and approximately 480 feet from the nearest residence (Exhibit 4.2-6). The substation rebuild would include 120 kV switches, two 120 kV/14.4 kV transformers, and 14.4 kV switchgear, plus the four relocated 14.4 kV distribution feeders which are currently above ground and would be placed underground, as described in Chapter 3, Project Alternatives. The proposed substation rebuild, with these elements, would allow removal of the existing equipment at the Brockway Substation, located within the residential neighborhood between Speckled Avenue and Cutthroat Avenue, just east of Deer Street. The determination of future site use has not yet been determined, but ownership would remain with CalPeco.  Absent the PAS amendment, the proposed Kings Beach substation improvements could be considered an upgrade and intensification of a legally existing non-conforming use, because of the increase in coverage at the site associated with the proposed improvements (see Section 4.5, Geology, Soils, Land Capability and Coverage). With the PAS amendment, proposed improvements at the Kings Beach Substation site would be consistent with the listed permissible uses. TRPA Governing Board adoption of the proposed PAS amendment requires TRPA to make the findings under Subsection 11.8.4.B of the TRPA Code.  Otherwise Permissible Kings Beach Substation Options As described in Chapter 3, Project Alternatives, the findings necessary to support a proposed PAS amendment include a finding that there are no reasonable alternatives. Consistent with this requirement, two alternative configurations for the Kings Beach Substation that would not require amendment of the Martis Peak (019) PAS were considered. These two alternatives would involve locating the Kings Beach Substation within the Kings Beach Industrial Community Plan Area, where “Public Utility Center”—the use category that includes substations—is a permissible use under the special use provisions of the Community Plan. The Kings Beach Industrial Community Plan Area is generally bounded by the northern boundary of the block of parcels north of Speckled Avenue, Cutthroat Avenue to the south, Secline Street to the west, and a few parcels of Coon Street to the east. It includes the southernmost portion of the Kings Beach Substation area, within the fence line at the northern terminus of Deer Street. Under the first option, Option 1, the Kings Beach Substation facilities would be located in the Kings Beach Industrial Community Plan and a new access way would be located in the Martis Peak Plan Area. The substation rebuild, including the 120 kV switches, two 120 kV/14.4 kV transformers, and 14.4 kV switchgear would be constructed on parcel 090-041-006 (Exhibit 4.2-7). This parcel is owned by CalPeco and is within the Kings Beach Industrial Community Plan Area. The parcel would require alteration and expansion of the access roads to allow adequate access to the facility. With this option, the Brockway Substation would be decommissioned. To accommodate this, the footprint of the substation would be larger to accommodate the distribution functions that would be redirected from Brockway. Because of parcel size limitations and the addition of the functions currently served by Brockway, the substation layout would require the needed access way improvements to be outside the parcel, within the Martis Peak Plan Area (on parcel 090-090-029) and subject to the Martis Peak PAS. Although the new access road might be permissible as an accessory use, the Martis Peak PAS does not otherwise permit the construction of new roads.  This configuration would physically move the substation approximately 300 feet to the south (relative to the proposed option), and closer to the residences located south of the substation, approximately 50 feet from the nearest residence at the closest approach. The facility would be located just inside the fence line of the CalPeco property, and would be much more visually prominent from the end of Deer Street and parcels south, including residential properties, than from rebuild in its existing location. In addition, locating the substation closer to the neighborhood may render the corona noise (the low frequency hum and occasional cracking sound) audible to surrounding businesses and residences. Finally, as described in Chapter 3, Project Alternatives, CalPeco must locate certain equipment towards the interior of the property for the purposes of magnetic field reduction. Parcel number 090-041-006 is not large and even an interior location of certain equipment will result in the equipment being only 50 feet from the nearest residence. A second option, Option 2, also involves constructing the substation on parcel 090-041-006, but would not have an access road through the Martis Peak Plan Area (Exhibit 4.2-8). Instead, the access way would be completelySource: adapted by Ascent Environmental 2013 Exhibit 4.2-6 Kings Beach Substation – Proposed Configuration Source: adapted by Ascent Environmental 2013 Exhibit 4.2-7 Kings Beach Substation – Option 1 Source: adapted by Ascent Environmental 2013 Exhibit 4.2-8 Kings Beach Substation – Option 2 within the same parcel, within the Kings Beach Industrial Community Plan Area. With this configuration, there would not be sufficient space for the additional equipment that would be required to allow for the decommissioning of the Brockway Substation, as under the first option. Under this option, the Kings Beach Substation would include the 120 kV switches and one 120/60 kV transformer, but the parcel would not accommodate the 14.4 kV switchgear. As such, the Brockway Substation would need to remain operational in its current location to accommodate this function. The purpose of this option is to address the TRPA plan area statement compliance which, for full compliance would require all modifications to occur within the Kings Beach Industrial Plan area.  In addition, the existing distribution feeders would remain in their current overhead state. The existing 60 kV overhead line from the Kings Beach facility to Brockway Substation would remain primarily in its existing route but would need to have a new termination into the relocated substation site.  The same issues with regard to scenic prominence, noise, and inability to implement magnetic field reduction measures described for Option 1 would apply to Option 2, and the benefit of decommissioning of the Brockway Substation could not be realized. For these reasons, the rebuild of the Kings Beach Substation in its current location, and the amendment to the Martis Peak (019) PAS that would be required to accommodate it, is the proposed option included with the action alternatives. DISTRIBUTION UNDERBUILD The Lower Truckee PAS does not list Transmission and Receiving facilities, which include the distribution underbuild component of the project, as a permissible use. Because the power line and underbuild were constructed before the effective date of the Regional Plan, the underbuild is permissible as a legally existing, non-conforming use (Section 21.5.1 of the TRPA Code). Section 21.5.2 of the TRPA Code states that an existing non-conforming use may not be expanded or intensified beyond the existing use on the effective date of the Regional Plan, however modifications to an existing non-conforming use may be permitted when they do not increase the extent of non-conformity as determined by TRPA. In accordance with Section 21.5.2, the relocation of the underbuild to the upgraded power poles would neither expand nor intensify this use, because the distribution underbuild would simply be moved to the new poles—the capacity, conductor, and related infrastructure would not be altered.  Access ways are considered an accessory to the power lines and substations. TRPA defines an accessory use as a “use, building or other facility customarily part of a primary use that is clearly incidental and secondary to the primary use, that does not change the character or the intensity of the primary use, and does not operate independently of the primary use” (Section 90.2 of the TRPA Code). Accessory uses are regulated in accordance with the primary use upon which they are dependent (Section 21.3 of the TRPA Code). Power lines cannot be operated and maintained without designated access roads. In addition, access ways do not change the character or intensity of the power lines and do not serve a purpose outside of access to the power lines for inspection and maintenance purposes. As such, access ways meet the TRPA definition of accessory use and the primary uses are categorized as an Allowable or Special Use in all PASs and Community Plans (as described above) intersected by Alternative 1 (PEA Alternative) (see Table 4.2-2). Table 3-3 in Chapter 3, Project Alternatives, presents the extent of new or improved access ways for each alternative.  Because the proposed uses are permissible within all of the relevant PASs and Community Plans, or would be with adoption of the proposed Martis Peak (019) PAS amendment, the project would not expand or intensify a non-conforming use, and the special use findings under Subsection 21.2.2 can be made, this would be a less-than-significant impact.  MITIGATION MEASURES No mitigation measures are required. IMPACT 4.2-2 (Alt.1)  Consistency with land use plans, policies, and regulations. Construction, operation, and maintenance of the project have the potential to result in conflicts with some of the policies or regulations adopted by relevant state, regional (i.e., TRPA), and federal agencies with jurisdiction over the project. However, Applicant Proposed Measures (APMs) (see Chapter 3, Project Alternatives) are included as part of the project. Appendix G of this document contains an analysis of the consistency of the project with all applicable policies adopted for the purpose of avoiding or mitigating an environmental effect, and references specific APMs, impact analyses, and mitigation measures that would preclude any policy conflicts, and reduce plan consistency impacts to less-than-significant levels.  Agencies with jurisdiction over lands in the project area include the USFS (Tahoe National Forest and LTBMU), the USACE, TRPA, the California Department of Parks and Recreation, Nevada County, Placer County, and the Town of Truckee. Under Alternative 1 (PEA Alternative), the majority of the proposed upgrades to the 625 and 650 Lines would occur within an established utility corridor in which an existing 60 kV power line is currently located. The rerouted segments of the 625 Line west of SR 267 and straightened segments east of SR 267 are limited to portions of the power line located on NFS land. As such, Alternative 1 (PEA Alternative) would not result in any changes in land use or zoning designations in Nevada County, Placer County, or the Town of Truckee. Similarly, the upgrades to that portion of the 625 Line that crosses Burton Creek State Park would involve reconstruction of the power line within the existing, expanded, easement.  Plans identified in Section 4.2.1, Regulatory Setting, include policies to protect people and the environment from project-related impacts. The table contained in Appendix G of this EIS/EIS/EIR discusses the project’s consistency with specific goals, policies and objectives contained in these plans.  Projects that involve the siting and design of investor-owned public utility facilities (such as Alternative 1) are not subject to local land use plans, policies or regulations, because CPUC has sole and exclusive jurisdiction over these types of actions consistent with General Order No. 131-D. Consequently, Alternative 1 (PEA Alternative) would not conflict with any applicable local land use plan, policy, or regulation and as discussed above would not alter land uses regulated by local agencies.  Although the project would be exempt from local land use and zoning regulations and discretionary permitting, local agencies have been consulted regarding land use matters potentially affected by the project. The discussion of the project’s consistency with local plans, policies, and regulations included in Appendix G is for informational purposes only.  The General Order No. 131-D exemption from local agency regulation does not apply to relevant state, regional, and federal agencies with regulatory jurisdiction over the project. Relevant state, regional (i.e., TRPA), and federal plans and policies are discussed in Section 4.2.1, and Appendix G of this EIS/EIS/EIR summarizes project consistency with these regulations.  To reduce or avoid adverse environmental effects of the project, APMs (see Chapter 3, Project Alternatives) have been incorporated into the project as proposed project features. Further, for significant or potentially significant construction or operational impacts (that could also result in policy consistency conflicts), mitigation measures have been included in the applicable resource sections to reduce impacts (and policy conflicts) to less-than-significant levels.  With integration of all APMs into the project design and all mitigation measures identified in Sections 4.3, Forestry Resources through 4.14, Noise of this EIS/EIS/EIR, Alternative 1 (PEA Alternative) would not conflict with applicable state, regional, and federal plans and policies. Because the project would not conflict with relevant state, regional, and federal plans and policies, the impact would be less than significant.  MITIGATION MEASURES No mitigation measures are required. ALTERNATIVE 2 – MODIFIED ALTERNATIVE DIRECT AND INDIRECT EFFECTS IMPACT 4.2-1 (Alt.2) IMPACT 4.2-2 (Alt.2)  Introduce uses not listed as permissible in the PAS or Community Plan, expand or intensify an existing non-conforming use such that substantial land use conflicts or incompatibility would occur. This impact would be the same as Alternative 1 (PEA Alternative). Like Alternative 1 (PEA Alternative), Alternative 2 (Modified Alternative) components would be permissible with the adoption of the amendment to the Martis Peak (019) PAS, and necessary special use findings could be made, and as such Alternative 2 (Modified Alternative) would not expand or intensify a non-conforming use. For these reasons, this impact would be less than significant. Consistency with land plans, policies, and regulations. Construction, operation, and maintenance of the project have the potential to result in conflicts with some of the policies or regulations adopted by relevant state, regional (i.e., TRPA), and federal agencies with jurisdiction over the project. However, APMs (see Chapter 3, Project Alternatives) are included as part of the project. Appendix G of this document contains an analysis of the consistency of the project with all applicable policies adopted for the purpose of avoiding or mitigating an environmental effect, and references specific APMs, impact analyses, and mitigation measures that would preclude any policy conflicts, and reduce plan consistency impacts to less-than-significant levels.  The impact and impact conclusion would be the same as that described for Alternative 1 (PEA Alternative) because the project components, their use categories, and the relevant PASs and Community Plans would all be the same. The rationale for making the special use findings would also be the same for Alternative 2 (Modified Alternative). This impact would be less than significant. Refer to the full discussion under Impact 4.2-1 (Alt. 1), above.  MITIGATION MEASURES No mitigation measures are required. The impact and impact conclusion for Alternative 2 (Modified Alternative) would be the same as that described for Alternative 1 (PEA Alternative), because the project components would all be the same. Applicable APMs and mitigation measures for this alternative would be different, in some cases, than those identified for Alternative 1 (PEA Alternative), based on variability of physical impacts for the power line alignments associated with this alternative. However, the APMs and mitigation measures identified in this EIS/EIS/EIR would address any potential conflicts with applicable state, regional, and federal plans and policies (Appendix G). Therefore, this impact would be less than significant. Refer to the full discussion under Impact 4.2-1 (Alt. 1), above.  MITIGATION MEASURES No mitigation measures are required. ALTERNATIVE 3 – ROAD FOCUSED ALTERNATIVE DIRECT AND INDIRECT EFFECTS IMPACT 4.2-1 (Alt.3) IMPACT 4.2-2 (Alt.3)  Introduce uses not listed as permissible in the PAS or Community Plan, expand or intensify an existing non-conforming use such that substantial land use conflicts or incompatibility would occur. This impact would be the same as Alternative 1 (PEA Alternative). Like Alternative 1 (PEA Alternative), Alternative 3 (Road Focused Alternative) components would be permissible with the adoption of the amendment to the Martis Peak (019) PAS and necessary special use findings could be made, and as such Alternative 3 would not expand or intensify a non-conforming use. For these reasons, this impact would be less than significant.  The impact and impact conclusion would be the same as that described for Alternative 1 (PEA Alternative), because the project components, their use categories, and the relevant PASs and Community Plans would all be the same. The rationale for making the special use findings would also be the same for Alternative 3 (Road Focused Alternative). This impact would be less than significant. Please refer to the full discussion under Impact 4.2-1 (Alt. 1).  MITIGATION MEASURES No mitigation measures are required. Consistency with land use plans, policies, and regulations. Construction, operation, and maintenance of the project have the potential to result in conflicts with some of the policies or regulations adopted by state, regional (i.e., TRPA), and federal agencies with regulatory jurisdiction over the project. However, APMs (see Chapter 3, Project Alternatives) are included as part of the project. Appendix G of this document contains an analysis of the consistency of the project with all applicable policies adopted for the purpose of avoiding or mitigating an environmental effect, and references specific APMs, impact analyses, and mitigation measures that would preclude any policy conflicts, and reduce plan consistency impacts to less-than-significant levels. Introduce uses not listed as permissible in the PAS or Community Plan, expand or intensify an existing non-conforming use such that substantial land use conflicts or incompatibility would occur. This impact would be the same as Alternative 1 (PEA Alternative). Like Alternative 1 (PEA Alternative), Alternative 4 (Proposed Alternative) components would be permissible with the adoption of the amendment to the Martis Peak (019) PAS and necessary special use findings could be made, and as such Alternative 4 (Proposed Alternative) would not expand or intensify a non-conforming use. For these reasons, this impact would be less than significant.  The impact and impact conclusion would be the same for Alternative 3 (Road Focused Alternative) as that described for Alternative 1 (PEA Alternative), because the project components would all be the same. Applicable APMs and mitigation measures for this alternative would be different, in some cases, than those identified for Alternative 1 (PEA Alternative), based on variability of physical impacts for the power line alignments associated with this alternative. However, the APMs and mitigation measures identified in this EIS/EIS/EIR would address any potential conflicts with applicable state, regional, and federal plans and policies (Appendix G). Therefore, this impact would be less than significant. Refer to the full discussion under Impact 4.2-1(Alt. 1), above.  MITIGATION MEASURES No mitigation measures are required. ALTERNATIVE 4 – PROPOSED ALTERNATIVE DIRECT AND INDIRECT EFFECTS IMPACT 4.2-1 (Alt.4)  The impact and impact conclusion would be the same as that described for Alternative 1 (PEA Alternative), because the project components, their use categories, and the relevant PASs and Community Plans would all be the same. The rationale for making the special use findings would also be the same for Alternative 4 (Proposed Alternative). This impact would be less than significant. Please refer to the full discussion under Impact 4.2-1 (Alt. 1).  MITIGATION MEASURES No mitigation measures are required. IMPACT 4.2-2 (Alt.4) IMPACT 4.2-1 (Alt.5)  Consistency with land use plans, policies, and regulations. Construction, operation, and maintenance of the project have the potential to result in conflicts with some of the policies or regulations adopted by state, regional (i.e., TRPA), and federal agencies with regulatory jurisdiction over the project. However, APMs (see Chapter 3, Project Alternatives) are included as part of the project. Appendix G of this document contains an analysis of the consistency of the project with all applicable policies adopted for the purpose of avoiding or mitigating an environmental effect, and references specific APMs, impact analyses, and mitigation measures that would preclude any policy conflicts, and reduce plan consistency impacts to less-than-significant levels.  The impact and impact conclusion would be the same for Alternative 4 (Proposed Alternative) as that described for Alternative 1 (PEA Alternative), because the project components would all be the same. Applicable APMs and mitigation measures for this alternative would be different, in some cases, than those identified for Alternative 1 (PEA Alternative), based on variability of physical impacts for the power line alignments associated with this alternative. However, the APMs and mitigation measures identified in this EIS/EIS/EIR would address any potential conflicts with applicable state, regional, and federal plans and policies (Appendix G). Therefore, this impact would be less than significant. Refer to the full discussion under Impact 4.2-1(Alt. 1), above.  MITIGATION MEASURES No mitigation measures are required. ALTERNATIVE 5 – NO ACTION/NO PROJECT ALTERNATIVE DIRECT AND INDIRECT EFFECTS Introduce uses not listed as permissible in the PAS or Community Plan, expand or intensify an existing non-conforming use such that substantial land use conflicts or incompatibility would occur. Under Alternative 5 (No Action/No Project Alternative) existing conditions within the project area would be projected into the future. No changes to the existing power facilities, access ways, or substations would occur. Therefore, no impact would occur. Consistency with land use plans, policies, and regulations. Under Alternative 5 (No Action/No Project Alternative) existing conditions within the project area would be projected into the future. No changes to the existing power facilities, access ways, or substations would occur. Therefore, because there would be no changes in use and no actions would occur that could result in conflicts with policies or regulations adopted by agencies with jurisdiction over local and regional land use, no impact would occur.  Under Alternative 5 (No Action/No Project Alternative), the existing power line facilities for the 625 and 650 Lines would remain in place. Existing conditions would be projected into the future. Therefore, because there would be no changes in use, no impact would occur.  MITIGATION MEASURES No mitigation measures are required. IMPACT 4.2-2 (Alt.5)  Under Alternative 5 (No Action/No Project Alternative), the existing power line facilities for the 625 and 650 Lines would remain in place. Existing conditions would be projected into the future. Therefore, because there would be no changes in use and no actions would occur that could result in conflicts with policies or regulations adopted by state, regional, and federal agencies with jurisdiction over the project, no impact would occur.  MITIGATION MEASURES No mitigation measures are required. CUMULATIVE IMPACTS With the possible exception of precedent-setting actions such as amendment of the TRPA Code or other policy documents, impacts involving land use plans or policies and zoning generally would not combine to result in cumulative impacts. The determination of significance for impacts related to land use, as considered in Appendix G of the State CEQA Guidelines, is whether a project would conflict with any applicable land use plan or policy adopted for the purpose of reducing or avoiding environmental impacts. Such a conflict is site specific; it is addressed on a project-by-project basis.  One project, development of the Tahoe City Transit Center, is located immediately adjacent to the 625 Line and the Tahoe City Substation, in the Truckee River Corridor in North Lake Tahoe. The project is a north shore transit center and parking facility. Construction of this project is currently underway. The Tahoe City Transit Center project is expected to be completed by the time construction begins on any portion of the 625 Line or 650 Line. However, there is a potential for conflicting uses at the Tahoe City Transit Center site as CalPeco intends to use a portion of the parcel to temporarily place transformers during construction on the 625 Line and at the Tahoe City Substation. As identified in Chapter 3, Project Alternatives, to ensure that the temporary transformers would not interfere with operation of the Tahoe City Transit Center, CalPeco will coordinate with the USFS and Placer County well in advance of construction to obtain permission to use the parcel. CalPeco would work to site the temporary transformers in undeveloped areas or in area designated for parking and restrict the public from this area. As a result, no significant conflicts are expected to occur.    This page intentionally left blank.   4.3 FORESTRY RESOURCES This section describes existing forestry resources in the project area, presents applicable government regulations related to forest/tree removal and power line vegetation management, identifies forest zoning designations and uses in the project area, and presents an analysis of potential project impacts under each project alternative. This section focusses on the potential loss or conversion of forest land, and potential rezoning or zoning conflicts related to forest land, timberland, and timberland production zones.  The ability of forest land to support other uses and the effects that the proposed project might have on these uses are addressed in other sections of this EIS/EIS/EIR. Aesthetic resources are addressed in Section 4.4, Scenic Resources. The project’s consistency with US Forest Service (USFS) guidelines and Tahoe Regional Planning Agency (TRPA) and local agency goals and policies is presented in Section 4.2, Land Use. Forest-related habitat, wildlife, ecosystem, and land management impacts are evaluated in Section 4.7, Biological Resources. Issues related to recreation are addressed in Section 4.8, Recreation. 4.3.1 REGULATORY SETTING The following provides an overview of laws and regulations related to forestry resources that could apply to the proposed project and are related to the loss or conversion of forest land and potential rezoning or zoning conflicts related to forest land, timberland, and timberland production zones. FEDERAL UNITED STATES FOREST SERVICE The project components are predominantly located on National Forest System (NFS) lands managed by the USFS; these lands are located in the Tahoe National Forest and in the Lake Tahoe Basin Management Unit (LTBMU). The management of NFS lands in each of these forests is guided by a separate Land and Resources Management Plan (Forest Plan). The current plans are summarized below. Lake Tahoe Basin Management Unit - Land and Resource Management Plan The LTBMU manages more than 75 percent of lands within the Tahoe Region, including lands located within the project study area. Land management is guided by the LTBMU Forest Plan (USFS 1988), as amended by the Sierra Nevada Forest Plan Amendment (SNFPA) (USFS 2003), described below. The Forest Plan sets the framework for how the resources of the national forest lands are managed. The plan translates national laws, policies, and regulations into guidance for activities that occur on the NFS lands. The Forest Plan addresses multiple uses and benefits of forest land.  The project’s consistency with the Forest Plan is considered in the National Forest Management Act (NFMA) Forest Plan Consistency Checklist, a planning tool developed and used by LTBMU staff, included in Appendix G of this EIS/EIS/EIR. As described in the NFMA checklist, incorporated by reference here, the project alternatives would be consistent with the relevant Forest Plan directives. Therefore, specific Forest Plan directives are not considered further for consistency analysis in this section. Tahoe National Forest---Land and Resource Management Plan  The USFS Tahoe National Forest Land and Resource Management Plan (USFS 1990), as amended, provides guidance as to the management of the Tahoe National Forest. Its goals are to ensure the wise use and protection of Tahoe National Forest resources, fulfill legislative requirements, and address local, regional, and national issues.  The Tahoe National Forest Plan (USFS 1990) provides direction for managing the Tahoe National Forest, which includes a portion of the proposed project. Specifically, Chapter V, Management Direction, presents both forest-wide and area-specific management direction for the Tahoe National Forest. The forest-wide management direction consists of forest goals and desired future conditions, objectives, and forest-wide standards and guidelines. Specific management direction for each of the 106 management areas includes: management emphasis for the area, selected standards and guidelines, and compatible available management practices. The Tahoe National Forest’s Forest Plan is amended by the Sierra Nevada Forest Plan Amendment (USFS 2003), described below. The proposed project’s consistency with the Tahoe National Forest Forest Plan is considered in a matrix similar to the NFMA checklist described above for the LTBMU (but with relevant standards and guidelines only) and is included in Appendix G of this EIS/EIS/EIR. As described in the Tahoe National Forest NMFA checklist, incorporated by reference here, the project alternatives would be consistent with the Tahoe National Forest standards, guidelines, and management practices. Therefore, specific Tahoe National Forest standards, guidelines, and management practices are not considered further for consistency analysis in this section. Sierra Nevada Forest Plan Amendment The SNFPA (USFS 2003) amends the Forest Plans for the 11 National Forests that fall within the Sierra Nevada, including the LTBMU Forest Plan and the Tahoe National Forest Plan, described above. The SNFPA Final Supplemental EIS and Record of Decision describe the amendments to the Sierra Nevada Forest Plan developed to improve protection of old forests, wildlife habitats, watersheds, and communities in the Sierra Nevada and Modoc Plateau. The proposed project’s consistency with specific guidance provided in the SNFPA is considered in the NFMA Forest Plan Consistency Checklist included as Appendix G of this EIS/EIS/EIR. As described in the NFMA checklist, incorporated by reference here, the project alternatives would be consistent with the SNFPA guidance. Therefore, specific SNFPA standards and guidelines are not considered further for consistency analysis in this section. FEDERAL ENERGY REGULATORY COMMISSION The Federal Energy Regulatory Commission requires utilities to adopt and maintain minimum clearance standards between vegetation and power lines. These clearances vary depending on voltage. In most cases, the minimum clearances required in state regulations are greater than the federal requirement. In California, the state has adopted General Order 95 rather than the North American Electric Reliability Corporation Standards as the electric safety standard for the state. The Federal Energy Regulatory Commission is not discussed further in this section, as compliance with state requirements will ensure that the federal requirements are met.  STATE CALIFORNIA FIRE CODE The California Fire Code (CFC) is contained within Title 24, Chapter 9 of the California Code of Regulations (CCR). Based on the International Fire Code, the CFC is created by the California Buildings Standards Commission and regulates the use, handling, and storage requirements for hazardous materials at fixed facilities. Similar to the International Fire Code, the CFC and the California Building Code use a hazards classification system to determine the appropriate measures to incorporate to protect life and property.  Title 14 CCR Sections 1250-1258, Fire Prevention Standards for Electric Utilities, provides specific exemptions from electric pole and tower firebreak and electric conductor clearance standards, and it specifies when and where standards apply. Section 1254 of Title 14 presents guidelines for minimum clearance requirements around poles or towers on which a switch, fuse, transformer or lightning arrester is attached. CALIFORNIA PUBLIC UTILITIES COMMISSION GENERAL ORDER 95: RULES FOR OVERHEAD TRANSMISSION LINE CONSTRUCTION General Order 95, adopted in 1941 and updated in January 2012, is the key standard governing the design, construction, operation, and maintenance of overhead electric lines in California. It includes safety standards for overhead electric lines, including minimum distances for conductor spacing and minimum conductor ground clearance, standards for calculating maximum sag, electric line inspection requirements, and vegetation clearance requirements.  Rule 31.2, Inspection of Lines, requires that lines be inspected frequently and thoroughly to ensure they are in good condition, and that lines temporarily out of service be inspected and maintained as to not create a hazard. Rule 35 of General Order 95 (Tree Trimming) defines minimum vegetation clearance around power lines and applies to all facilities at all times of the year. For the project area, Rule 35 guidelines, at the time of trimming, require the following:   4 feet radial clearances for any conductor of a line operating at 2,400 volts or more, but less than 72,000 volts;  6 feet radial clearances for any conductor of a line operating at 72,000 volts or more, but less than 110,000 volts;  10 feet radial clearances for any conductor of a line operating at 110,000 volts or more, but less than 300,000 volts; and  15 feet radial clearances for any conductor of a line operating at 300,000 volts or more.  CALIFORNIA PUBLIC RESOURCES CODE The California Public Resources Code provides a definition for forest land which is applicable to the proposed project.  Section 12220(g) defines forest land as land that can support 10 percent native tree cover of any species, including hardwoods, under natural conditions, and that allows for management of timber, aesthetics, fish and wildlife, biodiversity, water quality, recreation, and other public benefits.   Section 4526 defines timberland as land, other than land owned by the federal government and land designated by the board as experimental forest land, which is available for, and capable of, growing a crop of trees of a commercial species used to produce lumber and other forest products, including Christmas trees.  The California Public Resources Code also contains regulations associated with power line vegetation management.   Public Resources Code 4292 states a that a minimum firebreak of 10 feet (measured horizontally) shall be maintained in all directions from the outer circumference of any pole which supports a switch, transformer, lightning arrester, line junction, or end or corner pole. Flammable vegetation and materials located wholly or partially within the firebreak space shall be treated as follows.  At ground level - remove flammable materials, including but not limited to, ground litter, duff and dead or desiccated vegetation that will allow fire to spread.  From 0 - 2.4 m (0-8 feet) above ground level remove flammable trash, debris or other materials, grass, herbaceous and brush vegetation. All limbs and foliage of living trees shall be removed up to a height of 2.4 m (8 feet).  From 2.4 m (8 feet) to horizontal plane of highest point of conductor attachment remove dead, diseased or dying limbs and foliage from living sound trees and any dead, diseased or dying trees in their entirety.  Public Resources Code 4293 establishes the minimum vegetation clearance distances (between vegetation and energized conductors) required for overhead transmission line construction and identifies requirements for hazard tree removal where trees may contact the line from the side or may fall on the line. Minimum clearances are discussed as follows.   A minimum radial clearance of 4 feet shall be established for any conductor of a line operating at 2,400 or more volts but less than 72,000 volts.   A minimum radial clearance of 6 feet shall be established for any conductor of a line operating at 72,000 or more volts but less than 110,000 volts.   A minimum radial clearance of 10 feet shall be established for any conductor of a line operating at 110,000 or more volts.  CALIFORNIA GOVERNMENT CODE California Government Code definitions applicable to the proposed project include the following.  Section 51104(g) defines “timberland production zone” (TPZ) to mean an area which has been zoned pursuant to Section 51112 or 51113 and is devoted to and used for growing and harvesting timber, or for growing and harvesting timber and compatible uses. Compatible uses are defined under Section 51104(h) and include the construction and maintenance of electric transmission facilities.  Section 51112 identifies situations which would warrant a decision that a parcel is not devoted to and used for growing and harvesting timber or for growing and harvesting timber and compatible uses.  Section 51113 allows the opportunity for a landowner to petition that his or her land be zoned timberland production. CALIFORNIA TIMBERLAND PRODUCTIVITY ACT OF 1982 The California Timberland Productivity Act of 1982 (California Government Code - Section 51100-51104) identifies the benefits of the state’s timberlands and acknowledges the threat of timberland loss via land use conversions. The law identifies policies intended to preserve timberland, including maintaining an optimum amount of timberland, discouraging premature conversion, discouraging expansion of urban land uses into timberlands, and encouraging investments in timberland. The law establishes TPZ on all qualifying timberland, which is devoted to and used for growing and harvesting timber, or for growing and harvesting timber and compatible uses. The law also provides that timber operations conducted in a manner consistent with forest practice rules (Z’Berg-Nejedly Forest Practices Act of 1973) shall not be or become restricted or prohibited due to any land use in or around the locality of those operations. Z’BERG-WARREN-KEENE-COLLIER FOREST TAXATION REFORM ACT OF 1976 According to the Z’berg-Warren-Keene-Collier Forest Taxation Reform Act (California Government Code - Section 51110-51119.5: Article 2), enacted in 1976, counties must provide for the zoning of land used for growing and harvesting timber as TPZs. A TPZ is a 10-year restriction on the use of land, and replaced the use of agricultural preserves (Williamson Act contracts) on timberland. Land use under a TPZ is restricted to growing and harvesting timber, and to compatible uses approved by the county. In return, taxation of timberland under a TPZ is based only on such restrictions in use. Z’BERG-NEJEDLY FOREST PRACTICE ACT OF 1973 The Z’Berg-Nejedly Forest Practice Act (FPA) of 1973 (California Public Resources Code - Section 4511-4517) established the state Board of Forestry and Fire Protection, whose mandate is to protect and enhance the state’s unique forest and wildland resources. This mandate is carried out through enforcement of the California Forest Practice Rules (FPR) (Title 14, CCR, Chapters 4, 4.5 and 10). The California Department of Forestry and Fire Protection enforces the laws that regulate logging on non-federal lands in California. Additional rules enacted by the State Board of Forestry and Fire Protection are also enforced to protect forest and wildland resources. The FPA is intended to create and maintain an effective and comprehensive system of regulation and use of all timberlands so as to ensure that the productivity of timberlands is restored, enhanced, and maintained and that the goal of maximum sustained production of high-quality timber products is achieved while giving consideration to values relating to sequestration of carbon dioxide (CO2), recreation, watershed, wildlife, range and forage, fisheries, regional economic vitality, employment, and aesthetic enjoyment. The FPA requires that a Timber Harvest Plan (THP) be prepared by a Registered Professional Forester for timber harvest on non-federal lands in the state.  THPs are prepared for timber operations and must be consistent with applicable laws and regulations, including, but not limited to, the California Environmental Quality Act (CEQA). The California Public Resources Code (Section 21080.5) provides that a regulatory program of a state agency shall be certified by the Secretary for Resources as being exempt from the requirements for preparing EIRs, Negative Declarations, and Initial Studies if the Secretary finds that the program meets the criteria contained in that code section. The regulation of timber harvesting by the California Department of Forestry and Fire Protection has been certified by the Secretary for Resources as meeting such requirements. Consequently, THPs serve as a functional equivalent of an EIR and include feasible mitigation measures and an evaluation of alternatives which would lessen or avoid adverse environmental impacts. The FPA also provides clarification for activities occurring within the jurisdiction of TRPA. Under the FPA, TRPA shall have the right to adopt rules and regulations which are stricter than those included in the FPA and may include matters relating to soil erosion control, protection of stream character and water quality, flood control, stand density control, reforestation methods, mass soil movements, submission of timber harvesting plans, location and grade of roads and skid trails, excavation and fill requirements, slash and debris disposal, haul routes and schedules, hours and dates of logging, and performance bond requirements.  However, the California Code of Regulations Title 14 Section 1104.1(c) exempts clearing of trees from timberland by a private or public utility from the requirement to file for a THP or a Timberland Conversion Permit (TCP) (needed to convert harvested forest land to another use) for construction of electric rights-of-way. Therefore project-related tree removal on non-federal land outside of the Lake Tahoe Basin would not require preparation of a THP or TCP. If wood products removed from the ROW would be sold, a Utility Right of Way Exemption would be required by CAL FIRE. Timber operations occurring in the Lake Tahoe Basin (pursuant to Title 14, CCR, Section 1038) are exempt from THP preparation and submission requirements and from the completion report and stocking report requirements of the FPA; however, such operations must have a valid Tahoe Basin Tree Removal Permit (as defined by the TRPA) or shall be conducted under a valid TRPA Memorandum of Understanding, when such a permit is required by TRPA. Such operations are also subject to specific restrictions as identified in the FPRs. Additionally, the FPRs identify agency-specific exemptions from the provisions of the FPA (PRC Section 4511 et. seq.). According to the FPRs, timber operations on land managed by the California Department of Parks and Recreation (e.g., Burton Creek State Park) are exempt from the provisions of the FPRs, provided that the timber operations have undergone all required CEQA evaluation required pursuant to PRC Division 13 commencing with Section 21000. While various exemptions may apply to the proposed project, all timber operations on non-federal lands shall comply with all other applicable provisions of the FPA, regulations of the Board of Forestry and Fire Protection, and currently effective provisions of county general plans, zoning ordinances and any implementing ordinances. TAHOE REGIONAL PLANNING AGENCY TRPA implements its authority to regulate growth and development in the Lake Tahoe Region through the Regional Plan. The Regional Plan includes Resolution 82-11, the Environmental Threshold Carrying Capacities (threshold standards), Goals and Policies, Code of Ordinances, Plan Area Statements (PASs), and other guidance documents. TRPA plans and policies related to forest resources are from a habitat perspective instead of a timber resource perspective. As indicated above, this section focusses on issues related strictly to the loss or conversion of forest land and zoning of forest land, timberland, and TPZ as described in CEQA, and not the biological resources aspects of forest habitat. Therefore, further description of TRPA forest-related policies and regulations and analysis of how the project may affect forest resources from a TRPA regulatory perspective is provided in Section 4.7, Biological Resources, of this document.  However, zoning conflicts and potential rezoning related to forest land are considered in this section. TRPA does not have traditional zoning designations for parcels located within its jurisdiction. Instead, PASs designate a Land Use Classification (general plan designation) and a list of Permissible Uses (zoning). The TRPA Regional Plan area is divided into PASs for community areas, as shown on Exhibit 4.2-1 in Section 4.2, Land Use. All of the action alternatives include components that are within the following PASs: Lower Truckee (003), 64-Acre Tract (174), Tahoe City (001A), Tahoe City Industrial (001B), Fairway Tract (002), Burton Creek (004), Watson Creek (013), Northstar (015), Martis Peak (019), Kingswood East (025), Woodvista (027), and Kings Beach Industrial (026).  All project components are listed as permissible in the applicable PASs, with the exception of the existing distribution underbuild on the 625 Line within the Lower Truckee (003) PAS and the proposed upgrade of the Kings Beach Substation in the Martis Peak (019) PAS. The focus of forest land zoning in California is preservation of timberland devoted to and used for growing and harvesting timber, or for growing and harvesting timber and compatible uses, and transferring existing non-conforming distribution underbuild to new poles in the Lower Truckee (003) PAS or the addition of the Kings Beach Substation as an allowable use in the Martis Peak (019) PAS would not lessen the capability to manage for forest resources in each PAS, nor would it affect the distribution of forest land in each PAS or in the region. Section 4.2, Land Use, of this EIS/EIS/EIR further discusses zoning and PASs. As noted, timber operations occurring in the Lake Tahoe Region (pursuant to Title 14, CCR, Section 1038) are exempt from THP preparation and submission requirements and from the completion report and stocking report requirements of the FPA; however, such operations must have a valid Tahoe Basin Tree Removal Permit (as defined by the TRPA) or shall be conducted under a valid TRPA Memorandum of Understanding, when such a permit is required by TRPA. Such operations are also subject to specific restrictions as identified in the FPRs.  LOCAL AGENCIES  Policies and ordinances of local agencies applicable to the proposed project are described in this section. PLACER COUNTY Zoning Code There are four zoning districts within the Placer County Zoning Ordinance that relate to Forestry Resources: Forestry (FOR); Forestry, combining minimum building site size of 160 acres (FOR-B-X-160 AC. MIN.); Residential Forest combining a minimum building site size of 10 acres (RF-B-X 10 AC. MIN.), and TPZ (Placer County 1995). The FOR zone is intended to designate portions of the mountainous areas of Placer County where the primary land uses will relate to the growing and harvesting of timber and other forest products, together with public and commercial recreational uses (Placer County 1995). No land use permit approval is required for transmission lines in FOR zones because they typically involve no or minimal construction activities, are accessory to some other land use that will be the primary use of a site (which will require a land use permit), or are otherwise entirely consistent with the purposes of the particular zone (Placer County 1995). The FOR-B-X-160 AC. MIN. zone is intended to combine FOR zoning with a minimum Building Site of 160 acres. The purpose of the building site (-B) combining district is to provide for different parcel sizes in new subdivisions than would otherwise be required by an applicable zone district, based upon special characteristics of the site or area to which the combining district is applied, including but not limited to sensitive environmental characteristics, limited resource capacities, and community character. The RF-B-X 10 AC. MIN. zone is intended to provide opportunities for rural residential living with a minimum building site size of 10 acres, in the forested, mountainous or foothill areas of Placer County. The purpose of the building site (-B) combining district is to provide for different parcel sizes in new subdivisions than would otherwise be required by an applicable zone district, based upon special characteristics of the site or area to which the combining district is applied, including but not limited to sensitive environmental characteristics, limited resource capacities, and community character. The TPZ is intended to be an exclusive area for the growing and harvesting of timber and those uses that are an integral part of a timber management operation. The zone is established in conformance with the Z’Berg-Warren-Keene-Collier Forest Taxation Reform Act of 1976 (California Government Code Section 51100 et seq.). No land use permit approval is required for transmission lines in TPZ zones because they typically involve no or minimal construction activities, are accessory to some other land use that will be the primary use of a site (which will require a land use permit), or are otherwise entirely consistent with the purposes of the particular zone (Placer County 1995). NEVADA COUNTY All proposed project facilities that could convert forest land within Nevada County occur within the boundaries of the Town of Truckee; therefore, regulations associated with tree removal in the Town of Truckee are discussed below.  TOWN OF TRUCKEE The Town of Truckee Development Code (Section 18.30.155) allows for tree removal for construction purposes; however, tree preservation is also identified as a goal. This section of the Development Code also includes development standards intended to ensure the retention of trees to the maximum extent feasible and identifies tree removal permit requirements. This section also identifies activities which are exempt from tree removal permit requirements, which includes activities associated with tree pruning or removal for safety reasons, as mandated by the California Public Utilities Commission (CPUC) (General Order 35) and PRC 4293. Additional exempt activities include removal of trees by private utilities, as necessary to perform maintenance, repairs, modifications, and/or to construct infrastructure.  4.3.2 EXISTING CONDITIONS/AFFECTED ENVIRONMENT The forest land study area includes the permanent 40-foot power line right-of-way (ROW) for single-circuit segments, the temporary 65-foot power line ROW (inclusive of the permanent ROW) for single-circuit segments, the permanent 65-foot power line ROW for double-circuit segments, new roads, staging areas, stringing/ pulling sites, substations, and all other project-related facilities plus a hazard tree border zone for the project alternatives. The hazard tree border zone includes the area within 150 feet of a power line center line and was included in the forest land study area to analyze the impacts associated with hazard tree removal. The 150 foot width of the hazard tree border zone was agreed to by the lead agencies as a reasonable area where a vast majority of hazardous tree removal would occur. The permanent 40-foot ROW, new roads, and substations would require permanent tree removal, while the temporary ROW (12.5 feet on either side of the permanent 40-foot ROW for single-circuit segments), staging areas, and stringing/pulling sites would be abandoned following construction and would be allowed to re-grow trees. Tree removal in the hazard tree border zone would be restricted to individual trees which have the potential for falling into the constructed line; whereas, all trees within permanent and temporary impact areas would be removed. Hazard tree removal would occur concurrently with ROW tree removal.  FOREST LAND For the purposes of this analysis, forest land, as discussed in greater detail above in the description of state regulations, is defined as land that can support 10 percent native tree cover of any species that allows for management of timber, aesthetics, fish and wildlife, recreation, and other public benefits (PRC Section 12220(g)). Large portions of the project footprint for the action alternatives are located within land that meets the PRC 12220(g) definition. Forest types in the forest land study area typically have greater than 10 percent cover by native trees. For the purposes of this EIS/EIS/EIR, all forest types in the forest land study area are considered to be forest land. The following summarizes each of the forest types found in the proposed project area, and is summarized from Section 4.7, Biological Resources. Exhibits provided in Appendix K, Vegetation Maps, of this EIS/EIS/EIR display the distribution of forest land in the project area. These existing coniferous forest types could experience temporary or permanent effects from implementation of the action alternatives.  Jeffrey Pine Forest Jeffrey pine (Pinus jeffreyi) is the dominant tree species in this community type. In the study area, lodgepole pine is also present in small numbers. Canopy cover is typically less dense than in other forest communities as Jeffrey pine tends to be more scattered throughout the community. This generally allows for the understory of the Jeffrey pine forest to contain plants requiring drier, sunnier conditions than in other conifer communities. These understory plants include big sagebrush (Artemisia tridentate), bitterbrush (Purshia tridentate), green (or sticky leaved) rabbitbrush (Chrysothamnus viscidiflorus), and rubber rabbitbrush (Ericameria nauseosa). This forest community type is present in the study area primarily along Segments 650-3, 650-4B, and 650-6 (see Exhibits in Appendix H, Supplemental Forestry and Vegetation Management Report).  Jeffrey Pine-White Fir Forest Jeffrey pine-white fir forest is similar to mixed conifer forest, but with shorter trees, and dominated by Jeffrey pine and white fir. The understory of this community tends to be open with scattered montane chaparral species, and smaller trees. Common understory species observed included pinemat manzanita (Arctostaphylos nevadensis), white-veined wintergreen (Pyrola picta), Pacific monardella (Monardella odoratissima), and rock cress species (Boechera spp.). Approximately 95 acres of Jeffrey pine-white fir forest occurs within the project area, mainly along the 625 Line and Segments 650-1 and 650-2.  Red Fir Forest Red fir forest is a community typically dominated by even-aged, monotypic stands of mature red fir (Abies magnifica). In the study area, scattered western white pine and sugar pine are also present. The understory is much more open than the Sierran mixed conifer forest, with the primary understory shrub species being pinemat manzanita. This is the most abundant community in the study area and is primarily present at the higher elevations along the existing and new 625 Lines. As with the majority of conifer forest habitat in the study area, most of the red fir forest habitat is comprised of mature, even-aged stands of trees due to past logging in the area.  White Fir-Red Fir Forest White fir-red fir forest is similar to red fir forest, but with white fir (Abes concolor) and red fir codominant throughout, with occasional occurrences of incense cedar (Calocedrus decurrens) and Jeffrey pine. The understory is also similar to the description of red fir forest, with the primary understory shrub species being pinemat manzanita. Within the study area, this community occurs primarily along Segments 625-8 through 625-10, 650-1, and 650-2.  Sierran Mixed Conifer Forest Sierran mixed conifer forest is dense forest dominated by a mix of white fir, red fir, Jeffrey pine, sugar pine, and incense cedar. Historic burning and logging have created wide variability in stand structure and composition in this community. Canopy cover varies from nearly 100 percent to more sparse cover, with some open areas. The understory consists of a variety shrubs, grasses, and forbs, including mahala mat (Ceanothus prostrates), mountain whitethorn (Ceanothus cordulatus), pinemat manzanita, greenleaf manzanita (Arctostaphylos patula), bush chinquapin (Chrysolepis sempervirens), and huckleberry oak (Quercus vacciniifolia). Mixed conifer forest is the second most widespread vegetation community in the study area, extending from Kings Beach north to the Brockway Summit area along the existing and new 625 Lines and the 650 Line and between Brockway Summit and Tahoe City along the existing and new 625 Lines. At higher elevations, the vegetation community transitions from Sierran mixed conifer forest to red fir forest.  TIMBERLAND Timberland, a subset of forest land, is defined by PRC Section 4526 and consists of non-federal land that is available for, and capable of, growing a crop of trees of any commercial species used to produce lumber and other forest products. Based on this definition and the species composition of forest land in the study area, all non-federal land classified as forest habitat is considered to be timberland for the purposes of this EIS/EIS/EIR.  TIMBERLAND PRODUCTION ZONE Timberland Production Zone is defined as an area which has been zoned as such and is devoted to and used for growing and harvesting timber, or for growing and harvesting timber and compatible uses, which include construction and maintenance of electric transmission facilities (California Government Code Section 51104(g)). Of the timberland in the study area, only a small portion is currently zoned as TPZ by Placer County, which includes portions of the existing 625 Line and portions of alternative alignments along the Northstar Tap, east and west of Brockway Summit, and a small area situated between Mt. Pluto and Mt. Watson.  STREAM ENVIRONMENT ZONES  Stream Environment Zones (SEZ) are unique to the Tahoe Basin and include perennial, intermittent, and ephemeral streams and drainages, as well as marshes and meadows. Defined by TRPA, these areas generally include riparian or hydric vegetation, alluvial/hydric soils, and the presence of surface water or near-surface groundwater at least part of the year. SEZs make up a small portion of the land area within the Tahoe Basin (approximately 5 percent), but provide important wildlife habitat and help to reduce sediment and nutrient runoff (California Tahoe Conservancy 2013). Based on the ecological importance of SEZs in the Lake Tahoe Basin, an evaluation of forest land within these zones was conducted as some SEZs or portions thereof could be subject to temporary or permanent effects from implementation of the project alternatives.  4.3.3 ENVIRONMENTAL CONSEQUENCES AND RECOMMENDED MITIGATION MEASURES SIGNIFICANCE CRITERIA TRPA CRITERIA TRPA criteria related to vegetation, including forest habitat and tree removal, are assessed in Section 4.7, Biological Resources, of this EIS/EIS/EIR. NEPA CRITERIA An environmental document prepared to comply with NEPA must consider the context and intensity of the environmental effects that would be caused by or result from the proposed action. Under NEPA, the significance of an effect is used solely to determine whether an EIS must be prepared. The factors that are taken into account under NEPA to determine the significance of an action in terms of the context and the intensity of its effects are encompassed by the CEQA criteria used for this analysis.  CEQA CRITERIA In order to determine whether impacts to forest resources, including timberland, are significant environmental effects, Appendix G of the State CEQA Guidelines asks whether a project would do any of the following:   conflict with existing zoning for, or cause rezoning of, forest land (as defined in PRC section 12220(g)), timberland (as defined by PRC section 4526), or timberland zoned Timberland Production (as defined by Government Code section 51104(g));  result in the loss of forest land or conversion of forest land to non-forest use; or  involve other changes in the existing environment which, due to their location or nature, could result in conversion of forest land to a non-forest use. This section evaluates impacts to forest land and timberland specific to these potential impact mechanisms. The ability of forest land to support other uses and the effects that the proposed project might have on these uses are addressed in other sections of this EIS/EIS/EIR. Aesthetic resources are addressed in Section 4.4, Scenic Resources. The project’s consistency with USFS guidelines and TRPA and local agency goals and policies is presented in Section 4.2, Land Use. Forest-related habitat, wildlife, ecosystem, and land management impacts are evaluated in Section 4.7, Biological Resources. Issues related to recreation are addressed in Section 4.8, Recreation.  METHODS, ASSUMPTIONS, AND RESULTS  As discussed, the forest land study area includes a unique assessment area which incorporates the 40-foot (or 65-foot) permanent ROW, temporary ROW, new roads, staging areas, stringing/pulling sites, and substations, plus a hazard tree border zone for the action alternatives. The following discussion summarizes the methods used in compiling and analyzing forest land data, outlines any assumptions made in data processing and impact analysis, and summarizes the results of the analysis conducted for all alternatives. For the purposes of this analysis, permanent impacts are those associated with tree removal for the permanent 40-foot (or 65-foot) ROW, new access roads, and substations while temporary impacts are those associated with tree removal for the temporary ROW (12.5 feet in either side of the permanent 40-foot ROW for single-circuit segments), staging areas, and stringing/pulling sites. Tree removal within the hazard tree border zone is accounted for in the tree quantity, tree volume, and sequestered carbon totals presented herein, but not included in the forest land impact acreage as it is assumed that this area would be subject to selective hazard tree removal only. In addition to the summarized information presented below, a detailed spreadsheet outlining impacts, by alternative and line segment, is presented in Appendix H (FCO 2013).  For Alternative 5 (No Action/No Project Alternative), actions would be limited to existing operations and maintenance and completion of existing deferred vegetation management within the existing 625 and 650 Line ROWs. Vegetation management within the existing ROWs would be in compliance with existing regulations (CPUC General Order 95) and approved plans and permits and access would be gained via existing easements and rights-of-way. Therefore, as vegetation management for the existing system is currently approved and required, vegetation removal for Alternative 5 (No Action/No Project Alternative) is not considered to be an impact.  FOREST LAND In order to evaluate the effect of each alternative on forest land, an analysis of the following data sets was conducted by FCO (2013).  USFS Pacific Southwest Region (R5) Vegetation Inventory Data.  Forest type stratification data derived from USFS R5 CALVEG data set.  CalPeco 132 Line 2009 hazard tree data.  As field-verified inventory data for the forest land study area does not exist, a geographic information system (GIS)-based evaluation of the aforementioned data sets was conducted by FCO (2013) to estimate forest land acreage, tree quantity, overall tree volume, merchantable tree volume, and sequestered carbon totals. The USFS R5 is responsible for producing comprehensive spatial and tabular databases for existing vegetation, which were analyzed for the forest land study area. The methodology used to generate this data captures vegetation characteristics using automated, systematic procedures that efficiently and cost-effectively map large areas of the state with minimal bias and is supplemented with onsite field visits, when appropriate. Map attributes consist of vegetation types using the CALVEG classification system and forest structural characteristics such as tree and shrub canopy cover and tree stem diameters.  Prior to analyzing the action alternative’s impacts to forest land, FCO created a GIS-based forest land data set by merging the USFS R5 CALVEG forest type stratification data for all project areas with USFS R5 vegetation inventory data for inside and outside of the Tahoe Basin. This data set was also augmented with CalPeco’s 132 Line (120-kilovolt power line) hazard tree data from 2009. Hazard tree volumes from this data set were geographically linked to the forest type in which they were located and then averages applied to the same CALVEG forest types found in the hazard tree border zone. Additionally, the intersection of other pertinent spatial information, such as SEZ areas and landowner classification, was incorporated and allowed for the forest land data set to be sorted for attribute-specific queries (FCO 2013).  As described above, the impact analysis was performed using a GIS overlay of project impact areas intersected with a custom base layer delineated by forest type with rates of vegetation extrapolated from USFS and CalPeco data. The best available and widely used stratification for the project area is the vegetation delineation from the EVEG/CALVEG GIS data files from Region 5 of the USFS. The delineation of the vegetation within the Tahoe Basin is based on is a raster or grid image with 15-foot resolution and delineation outside of the Tahoe Basin is based on a raster or grid image with 98.4-foot (30 meters) resolution. These data sets are provided by the USFS with a scale description of 1:24,000 and 1:100,000, respectively. The forest impact analysis conducted for this EIS/EIS/EIR includes data presented at a much finer scale, including some classifications as narrow as 12.5 feet (temporary ROW areas). Therefore, assumptions from the extrapolation of the data are necessary and the base layer is too coarse to provide reliable absolute numbers. However, the use of this dataset for a comparative analysis presented in this EIS/EIS/EIR may still be considered valid because the analysis has been conducted with a uniform methodology and all assumptions are consistent between alternatives (FCO 2013). Data included in the resulting GIS-based forest land data set forms the basis for evaluating project and alternative-related forest land impacts for this EIS/EIS/EIR and includes the following.  Forest Land Impact Area: this characteristic includes the acreage of forest land that contains trees greater than or equal to 1 inch diameter at breast height (dbh) and includes both permanent and temporary disturbance areas.   Tree Quantity: this characteristic includes the total number of trees greater than or equal to 1-inch dbh and includes hazard trees within the hazard tree border zone.   Tree Volume: this characteristic includes the total cubic foot volume of all trees greater than or equal to 1-inch dbh and includes the volume of hazard trees within the hazard tree border zone. Additionally, merchantable volume was calculated and includes the total cubic foot volume of all conifer trees greater than or equal to 9-inches dbh and excludes the volume of hazard trees within the hazard tree border zone as no hazard trees are assumed to be merchantable. While some hazard trees may in fact be merchantable, the potential number and volume of merchantable trees is unknown. Therefore, this assumption presents the most conservative estimate for evaluating potential sequestered carbon to be released by timber removal. The following sections present a summary of the forest land characteristics evaluated for the forest land study area and include analysis results for all alternatives (FCO 2013). As noted, a detailed spreadsheet outlining impacts, by alternative and line segment, is presented in Appendix H, Supplemental Forestry and Vegetation Management Report (FCO 2013). Forest Land Impact Area Forest land considered to be subject to permanent impacts includes areas that contain trees that are at least 1 inch dbh and that occur within the permanent 40-foot ROW (or permanent 65-foot ROW for double-circuit segments), new roadways, and substations. Forest land which would be subject to tree removal during construction but would be abandoned and allowed to regenerate (temporary impact areas) includes areas that contain trees greater than or equal to 1 inch dbh and that occur within the temporary ROW (12.5 feet on either side of the permanent 40-foot ROW for single-circuit segments), staging areas, and stringing/pulling sites. Temporary impact areas also include those areas where trees would be removed for stringing sites related to removal of the existing 625 Line. Areas already converted for existing roads, existing ROWs, or urban areas, and the hazard tree border zone are not included in the forest land impact totals presented herein. Table 4.3-1, Forest Land Conversion Acres for Project Alternatives, presents the estimated forest land impact area, by impact type and alternative associated with construction of the action alternatives and removal of the existing 625 Line.  Table 4.3-1 Forest Land Conversion Acres for Project Alternatives  Alternative  Permanent Forest Land Impacts (Acres)  Temporary Forest Land Impacts (Acres)  Alternative 1 (PEA Alternative)  121.9  97.9  Alternative Construction  121.9  88.0  Stringing Sites Associated with Removal of the Existing 625 Line   -  9.9  Alternative 2 (Modified Alternative)  128.2  86.4  Alternative Construction  128.2  77.6  Stringing Sites Associated with Removal of the Existing 625 Line   -  8.8  Alternative 3 (Road Focused Alternative)  93.1  92.4  Alternative Construction  93.1  78.0  Stringing Sites Associated with Removal of the Existing 625 Line   -  14.4  Alternative 4 (Proposed Project)  92.8  91.6  Alternative Construction  92.3  77.2  Stringing Sites Associated with Removal of the Existing 625 Line   -  14.4  Alternative 5 (No Action/No Project Alternative)  N/A  N/A   Tree Quantity The estimated quantity of trees proposed to be removed by action alternatives includes hardwood and conifer trees greater than or equal to 1 inch dbh within forest land impact areas (both temporary and permanent) and includes an estimate of hazard trees within the 150-foot hazard tree border zone and those requiring removal for stringing sites related to the removal of the existing 625 Line. Table 4.3-2, Number of Trees to be Removed for Project Alternatives, presents an estimate of the number of trees greater than or equal to 1 inch dbh that would require removal, by impact type and alternative, both within the ROW and associated with removal of the existing 625 Line.  Table 4.3-2 Number of Trees to be Removed for Project Alternatives  Alternative  Total Number of Trees ≥1” dbh to be Removed (Permanent and Temporary Impact Areas)  Number of Trees ≥1” dbh to be Removed (Permanent Impact Areas)  Number of Trees ≥1” dbh to be Removed (Temporary Impact Areas)  Alternative 1 (PEA Alternative)  58,000  32,394  25,606  Alternative Construction  55,188  32,394  22,794  Stringing Sites Associated with Removal of the Existing 625 Line   2,812  -  2,812  Alternative 2 (Modified Alternative)  56,795  34,347  22,448  Alternative Construction  54,511  34,347  20,164  Stringing Sites Associated with Removal of the Existing 625 Line   2,284  -  2,284  Alternative 3 (Road Focused Alternative)  47,448  24,161  23,287  Alternative Construction  43,596  24,161  19,435  Stringing Sites Associated with Removal of the Existing 625 Line   3,852  -  3,852  Alternative 4 (Proposed Alternative)  47,101  24,048  23,053  Alternative Construction  43,249  24,048  19,201  Stringing Sites Associated with Removal of the Existing 625 Line   3,852  -  3,852  Alternative 5 (No Action/No Project Alternative)  N/A  N/A  N/A  Note: An estimate of hazard trees to be removed is included in the Permanent Impact Area totals.  Tree Volume Forested areas were delineated by the stratification of the CALVEG layer and were assigned a volume per acre from the best available USFS inventory data linked by the attributes of forest type, crown size, and crown cover. Intersections of the land cover that contained the tree volumes on a per acre basis and the associated project areas created thousands of unique polygons, each with their own acreages. Project totals were estimated by multiplying the acreages of the unique polygons by the geographically-specific estimated tree volume/acre totals (FCO 2013).  The estimated cubic foot volume for all removed trees (permanent and temporary) was calculated and includes estimates for total volume and merchantable volume. The total cubic foot volume of trees includes all trees greater than or equal to 1 inch dbh, plus hazard trees within the hazard tree border zone and trees requiring removal for stringing sites related to the removal of the existing 625 Line, and is inclusive of merchantable volume (greater than or equal to 9 inches dbh). Merchantable volume includes conifer trees greater than or equal to 9 inches dbh, but excludes hazard trees, as hazard trees are assumed to be non-merchantable. To provide context for the cubic foot volume totals presented herein, in 2006 construction of the average residential unit in the United States and Canada used approximately 1,600 cubic feet of wood products (Adair and McKeever 2009). Table 4.3-3, Total Cubic Foot Volume to be Removed under the Project Alternatives, presents estimated cubic-foot volumes of all trees to be removed by alternative, both within the ROW and associated with removal of the existing 625 Line. Table 4.3-3 Total Cubic Foot Volume to be Removed under the Project Alternatives  Alternative  Total Cubic Foot Volume of Trees ≥1” dbh to be Removed  Total Merchantable Timber Volume in Cubic Feet (Conifers ≥9” dbh)  Alternative 1 (PEA Alternative)  815,242  560,473  Alternative Construction  769,378  525,646  Stringing Sites Associated with Removal of the Existing 625 Line   45,864  34,827  Alternative 2 (Modified Alternative)  809,253  554,361  Alternative Construction  770,815  525,142  Stringing Sites Associated with Removal of the Existing 625 Line   38,438  29,219  Alternative 3 (Road Focused Alternative)  668,169  456,064  Alternative Construction  601,498  404,849  Stringing Sites Associated with Removal of the Existing 625 Line   66,671  51,215  Alternative 4 (Proposed Alternative)  666,073  454,823  Alternative Construction   599,402  403,608  Stringing Sites Associated with Removal of the Existing 625 Line   66,671  51,215  Alternative 5 (No Action/No Project Alternative)  N/A  N/A  STREAM ENVIRONMENT ZONES As discussed, the SEZ designation is unique to the Lake Tahoe Basin, and includes riparian or hydric vegetation and provides important wildlife habitat and helps to reduce sediment and nutrient runoff. The estimated quantity of removed trees (greater than or equal to 1 inch dbh) and associated total tree volume (cubic feet) was calculated for forest land impact areas (permanent and temporary) in SEZs (FCO 2013). These totals exclude trees requiring removal for stringing sites related to the removal of the existing 625 Line as stringing sites will be placed to avoid SEZs. Table 4.3-4, Number of Trees and Cubic Foot Volume to be Removed in SEZs for the Project Alternatives, presents the estimated number of trees and associated cubic foot volume of trees to be removed in SEZs and includes hazard trees.  Table 4.3-4 Number of Trees and Cubic Foot Volume to be Removed in SEZs for the Project Alternatives  Alternative  Number of Trees ≥1”  dbh to be Removed  Total Cubic Foot Volume of  Trees ≥1” dbh to be Removed  Alternative 1 (PEA Alternative)  1,721  16,911  Alternative 2 (Modified Alternative)  1,696  16,471  Alternative 3 (Road Focused Alternative)  1,543  14,770  Alternative 4 (Proposed Alternative)  1,542  14,758  Alternative 5 (No Action/No Project Alternative)  N/A  N/A  SEQUESTERED CARBON In addition to the forest land characteristics described above, an evaluation of impacts to sequestered carbon was conducted for this EIS/EIS/EIR utilizing the data developed by FCO (2013). This analysis is important to the understanding of the net change in greenhouse gas (GHG) emissions associated with the project alternatives. Carbon sequestration is the process by which CO2 is removed from the atmosphere and deposited into a carbon reservoir (e.g., vegetation). Trees and vegetation take in CO2 from the atmosphere during photosynthesis, break down the CO2, store the carbon within plant parts, and release the oxygen back into the atmosphere. The removal of vegetation from forest land would be required as a result of the proposed project, thereby removing stored carbon from the project site and reducing future sequestration capability in permanent impact areas. Temporary impact areas and the abandoned portions of the existing 625 Line ROW would allow tree establishment and growth over time, which would store new carbon via normal growth. As presented in Section 4.13, Air Quality and Climate Change, of this EIS/EIS/EIR, the California Emission Estimator Model (CalEEMod) was used to calculate potential CO2 emissions associated with the proposed project. CalEEMod calculates potential CO2 releases associated with the vegetation removal activities of land use change and assumes that the sequestered carbon is released as CO2 after removal of the vegetation. By default, CalEEMod utilizes data and formulas based on the Intergovernmental Panel on Climate Change (IPCC) reports, which are based on global studies rather than local data sets. However, project-specific values were developed from the cubic foot tree volume totals included in the forest land data set discussed herein. For this analysis, it is assumed that sequestered carbon from all non-merchantable volume would be returned to the atmosphere as CO2. This assumption presents a worst-case evaluation, as the release of sequestered carbon to the atmosphere as CO2 would likely occur over a long period of time via the natural decomposition process. The analysis of sequestered carbon loss presented in this section does not include CO2 emissions estimates associated with vegetation clearing or removal activities, the transport of merchantable trees offsite, or the disposal process. GHG emissions generated from such activities are included in the analysis presented in Section 4.13, Air Quality and Climate Change, of this EIS/EIS/EIR.  Custom Carbon Content Factors CalEEMod calculates project-related GHG emissions resulting from land conversion and, by default, uses five general IPCC land use classifications (forest land [scrub], forest land [trees], cropland, grassland, and wetlands) for assigning default carbon content values (in units of metric tons CO2/acre). Calculation of the one-time loss of sequestered carbon in CalEEMod is the product of the converted acreage value and the carbon content value for each land use type. Rather than utilize the general IPCC carbon content values, the forest land data set data developed by FCO for this project (2013) was analyzed for the action alternatives to calculate the total carbon volume in metric tons of CO2 equivalent (MTCO2e) included in trees to be removed. The method for calculating the loss of sequestered carbon is presented below.  Loss of Sequestered Carbon A development that removes vegetation results in potential release of sequestered carbon to the atmosphere as CO2, which would not have been released had there been no vegetation removal. In CalEEMod, the amount of sequestered carbon which would be lost to the atmosphere is based on the conversion acreage of forest land and the carbon content per acre value. For this analysis, more detailed USFS forest land data was utilized to calculate the loss of sequestered carbon resulting from the proposed project. Specifically, total removed cubic foot tree volume (greater than or equal to 1 inch dbh) data generated by FCO (2013) formed the basis for the carbon-related calculations included in this EIS/EIS/EIR. The calculations conducted for this EIS/EIS/EIR are consistent with those presented in the Climate Action Reserve (CAR) Forest Project Protocol, v3.3 (CAR 2012a, 2012b).  The total cubic foot volume of trees to be removed (which includes trees in permanent and temporary impact areas plus hazard trees in the hazard tree border zone) includes merchantable tree volume. This analysis assumes that merchantable wood would be utilized as forest products thereby retaining sequestered carbon in wood products and reducing the amount of sequestered carbon assumed to be released to the atmosphere as CO2. Merchantable volume includes all removed conifer trees greater than or equal to 9 inches dbh, but excludes hazard trees, which are assumed to be non-merchantable. Additionally, this analysis assumes that 70 percent of merchantable wood volume would be converted to forest products (James, Krumland, and Eckert 2007), with the remaining 30 percent becoming waste. Therefore, the net tree volume expected to release its stored carbon to the atmosphere as CO2 includes the total cubic foot tree volume (greater than or equal to 1 inch dbh) removed less 70 percent of the volume of merchantable trees (greater than or equal to 9 inches dbh, excluding hazard trees). The following equation summarizes the determination of net tree volume: Net Tree Volume (ft3) = Total Tree Volume (ft3) - (Merchantable Tree Volume (ft3) * 0.70) After accounting for the tree volume to be converted to forest products, biomass was calculated from the net tree volume expected to release its stored carbon to the atmosphere as CO2. As the USFS inventory data used for this analysis does not indicate species distributions, the net cubic foot volume was converted to biomass using the carbon/wood density factor for white fir, which is presumed to be the dominant species across the project area (FCO 2013). The source of the carbon/wood density factor is the Regional Biomass Equations provided by CAR (2012a). The following equation was used in calculating biomass (CAR 2012b): Biomass (tons) = (Net Volume [ft3] * 23.09 [carbon/wood density factor])/2,000 Finally, the conversion formulae presented in the CAR Quantification Guidance document (CAR 2012b) were used to convert the calculated biomass total to a MTCO2e value. The following equation was used in calculating MTCO2e: MTCO2e = ((Biomass (tons) * 0.50) * 3.67) * 0.90718474 Table 4.3-5, Total Sequestered Carbon to be Released by Timber Removal for the Project Alternatives, presents the total sequestered carbon expected to be released to the atmosphere as CO2 from the one time activity of timber removal, by alternative.  Table 4.3-5 Total Sequestered Carbon to be Released by Timber Removal for the Project Alternatives  Alternative  Total MTCO2e Released  Alternative 1 (PEA Alternative)  8,128  Alternative 2 (Modified Alternative)  8,095  Alternative 3 (Road Focused Alternative)  6,706  Alternative 4 (Proposed Alternative)  6,682  Alternative 5 (No Action/No Project Alternative)  N/A   Loss of Carbon Sequestration Potential The loss of carbon sequestration potential is an assessment of the amount of carbon which would have been sequestered by trees had they not been removed by a project alternative. Sequestration rates vary across the landscape, and are affected by forest type, forest structure, stand age, location, disturbance regimes, management history, soil conditions, and climate, amongst others. As specific carbon sequestration rates for forest land in the project area are not currently available, an analysis of sequestration potential loss by project alternative was conducted by comparing the amount of carbon currently sequestered in trees within the project area with an estimated future carbon content value assumed at a time when the forest habitat reaches a higher level of maturity. The current carbon content values used in this analysis are those calculated by FCO (2013) for permanently impacted forest land areas and hazard trees in the hazard tree border zone because those trees would not be removed if the project alternatives were not implemented. The values for carbon sequestered in permanent impact areas and hazard trees are presented in the data tables included in Appendix H.  The future carbon content value was calculated by multiplying the acreage of permanently-impacted forest land (as presented in Table 4.3-1) by the Common Practice carbon content value for the Sierra Mixed Conifer forest type (146.1 MTCO2/acre), as presented by the California Air Resources Board (ARB) (ARB n.d.). The product of this calculation represents a potential future condition which the forest land areas may meet without implementation of a project alternative. Note that the 146.1 MTCO2/acre ARB estimate of future forest carbon content is the same value used below in the discussion of Future Carbon Sequestration as an estimate of forest carbon content that might ultimately develop in the abandoned 625 Line. The current carbon content value was then subtracted from the estimated future carbon content value, as it was below the Common Practice value, to determine the loss of carbon sequestration potential for each project alternative. This analysis compares current carbon storage with an estimated future average and is based on the best available information for forest carbon content, as presented by the California ARB. Table 4.3-6, Loss of Carbon Sequestration Potential in Permanent Impact Areas and Hazard Tree Border Zone for the Project Alternatives, presents the loss of carbon sequestration potential totals, by project alternative.  Table 4.3-6 Loss of Carbon Sequestration Potential in Permanent Impact Areas and Hazard Tree Border Zone for the Project Alternatives  Alternative  Permanent Forest Land Impacts (Acres)  Common Practice MTCO2e Content (per acre)  Calculated Common Practice MTCO2e Content in Permanent Impact Areas  Removed MTCO2e in Permanent Impact Areas and Hazard Trees  Lost MTCO2e Sequestration Potential  Alternative 1 (PEA Alternative)  121.9  146.1  17,810  8,897  8,913  Alternative 2 (Modified Alternative)  128.2  146.1  18,730  9,589  9,141  Alternative 3 (Road Focused Alternative)  93.1  146.1  13,602  6,602  7,000  Alternative 4 (Proposed Alternative)  92.8  146.1  13,558  6,592  6,966  Alternative 5 (No Action/No Project Alternative)  N/A  N/A  N/A  N/A  N/A   Potential Future Carbon Sequestration To account for potential future carbon sequestration within portions of the existing 625 Line ROW which would be abandoned under the project alternatives, and within temporarily-impacted forest land, the forest land areas were multiplied by the average per acre carbon content value for the Sierra Mixed Conifer forest type (146.1 MTCO2/acre), as presented by the California ARB (ARB n.d.). The abandoned forest land area excludes any areas which may be impacted by a project alternative. Additionally, this abandonment acreage estimation includes only abandoned forest land areas which are assumed to be suitable for growing trees and excludes non-compatible areas (e.g., rock outcrops and existing roads) (FCO 2013). Temporarily-impacted areas include only those designated as forest land and also exclude non-compatible areas. Native conifer re-establishment and growth within the abandoned ROW would be expected to occur naturally once vegetation management activities are discontinued in the ROW. Within temporarily-impacted areas, revegetation efforts would be implemented as a part of APM 4.7-5. Potential future sequestration would be expected to occur over a period of approximately 100 years and it is assumed that re-growth will be similar to adjacent forest land. This time frame is based on the estimated age of forest land in the region, which is assumed to date back to Comstock-era logging activity which occurred in the region between 1860 and 1920 (Lindstrӧm 2000, Taylor et al. 2012). Table 4.3-7, Potential Future Carbon Sequestration for the Project Alternatives, presents the potential future carbon sequestration totals, by alternative.  Table 4.3-7 Potential Future Carbon Sequestration for the Project Alternatives  Alternative  Acreage of Forest Land in Abandoned ROW  MTCO2e Sequestered Over Time in Abandoned ROW  Acreage of Forest Land in Temporary Impact Areas  MTCO2e Sequestered Over Time in Temporary Impact Areas  Alternative 1 (PEA Alternative)  22.8  3,331  97.9  14,303  Alternative 2 (Modified Alternative)  21.2  3,097  86.4  12,623  Alternative 3 (Road Focused Alternative)  26.6  3,886  92.4  13,500  Alternative 4 (Proposed Alternative)  26.7  3,901  91.6  13,383  Alternative 5 (No Action/No Project Alternative)  N/A  N/A  N/A  N/A   ISSUES NOT DISCUSSED FURTHER As discussed above in Section 4.3.1, Regulatory Setting, all project components are listed as permissible in the applicable TRPA PASs, with the exception of the existing distribution underbuild on the 625 Line within the Lower Truckee (003) PAS and the proposed upgrade of the Kings Beach Substation in the Martis Peak (019) PAS. The focus of forest land zoning in California is preservation of timberland devoted to and used for growing and harvesting timber, or for growing and harvesting timber and compatible uses. Transferring existing non-conforming distribution underbuild to new poles in the Lower Truckee (003) PAS or the addition of the Kings Beach Substation as an allowable use in the Martis Peak (019) PAS would not lessen the capability to manage for forest resources in each PAS, nor would it affect the distribution of forest land in each PAS or in the region. Therefore, project consistency/inconsistency with PAS requirements are not considered further as a potential mechanisms to generate conflicts with existing zoning for, or cause rezoning of, forest land, timberland, or timberland zoned Timberland Production. The issue of project consistency with PAS requirements is addressed in detail in Section 4.2, Land Use. ALTERNATIVE 1 - PEA ALTERNATIVE DIRECT AND INDIRECT IMPACTS IMPACT 4.3-1 (Alt.1)  Conflict with or cause rezoning of forest land, timberland, or TPZ. Implementation of Alternative 1 (PEA Alternative) would not result in a conflict with existing Placer County forest land/timberland-related zoning or cause rezoning of forest land, timberland, or TPZ located in the project footprint (i.e., FOR, FOR-B-X-160 AC. MIN., RF-B-X 10 AC. MIN., and TPZ). Electric lines are allowed without land use permit approval under the Placer Zoning Ordinance on FOR, RF, and TPZ lands. Therefore, there would be no impact.  Much of the project site is on federal land (USFS, US Army Corps of Engineers) that does not contain zoning designations relevant to the CEQA significance criteria addressing rezoning of forest land, timberland, or TPZ. This zoning criteria relates to zoning by local jurisdictions (e.g., Placer County). Portions of Alternative 1 (PEA Alternative) would occur on land currently zoned by Placer County for forestry or timber-related purposes (i.e., FOR, FOR-B-X-160 AC. MIN., RF-B-X 10 AC. MIN., and TPZ). Pursuant to CPUC General Order 131, local zoning designations do not apply as Placer County would not have discretionary permitting authority over the project as they are preempted from regulating electric power line projects, distribution lines, substations, or electric facilities constructed by public utilities subject to the CPUC’s jurisdiction. Therefore, this information is provided for informational purposes only (see Section 4.1, Introduction, for further discussion of CPUC General Order 131). This Alternative includes no proposal to alter existing zoning designations and does not require rezoning to accommodate project activities. No land use permit approval is required for electrical lines on land zoned by Placer County as FOR, FOR-B-X-160 AC. MIN., RF-B-X 10 AC. MIN., and TPZ, because they typically: 1) involve no or minimal construction activities; 2) are accessory to some other land use that would be the primary use of a site (which would require a land use permit); or 3) are otherwise entirely consistent with the purposes of the particular zone (Placer County 1995). Therefore, implementation of Alternative 1 (PEA Alternative) would not conflict with existing zoning or cause rezoning of land under the jurisdiction of Placer County currently zoned for forestry, timberland, or TPZ. There would be no impact. MITIGATION MEASURES No mitigation measures are required. IMPACT 4.3-2 (Alt.1)  Conversion of forest land to non-forest uses or loss of forest land. Implementation of Alternative 1 (PEA Alternative) would result in the removal of approximately 58,000 trees in up to 219.8 acres of forest land plus hazard tree border zones as part of project construction and long-term vegetation management in the power line ROW and in new access ways. Permanent tree removal would occur within the 40-foot wide power line ROW, along new access ways, at substation locations, and selectively within the hazard tree border zone and includes removal of approximately 32,395 trees within roughly 121.9 acres of forest land (excluding the hazard tree border zone). Tree removal in temporary impact areas would occur within the temporary construction ROW (12.5 feet in either side of the permanent 40-foot ROW), staging areas, and stringing/pulling sites and includes removal of approximately 25,605 trees within roughly 97.9 acres of forest land. Implementation of Alternative 1 (PEA Alternative) would also result in the one-time release of approximately 8,130 MTCO2e currently sequestered in forest land. Potential future sequestration of approximately 8,913 MTCO2e over time would also be lost. Considering forest regeneration on up to 22.8 acres of land currently maintained in the existing 625 Line ROW would result in an overall permanent forest land impact of 99.1 acres associated with Alternative 1 (PEA Alternative). The 22.8 acres of forest land regeneration in the existing 625 Line ROW would sequester approximately 3,330 MTCO2e over time and re-growth within temporarily-impacted areas would sequester approximately 14,305 MTCO2e over time. Tree removal would not result in substantial changes to adjacent stand structure or regional forest land composition or distribution. Forest land would not be lost or converted to a non-forest use as project-related activities are compatible uses with forest land zoning designations in the project area. With integration of APMs BIO-1, 21, 23, 26, 28, 36, and 37 into project design and implementation of Mitigation Measures 4.7-4 and 4.7-5, effects on forest land would be further minimized. Therefore, this impact would be considered less than significant.  As identified previously, forest land is defined in PRC Section 12220(g) as land that can support 10 percent native tree cover of any species, including hardwoods, under natural conditions, and that allows for management of one or more forest resources, including timber, aesthetics, fish and wildlife, biodiversity, water quality, recreation, and other public benefits. For the purposes of this analysis, forest communities identified above in the description of Existing Conditions/Affected Environment are assumed to fall within the definition of forest land. Within the Alternative 1 (PEA Alternative) forest land study area, approximately 121.9 acres of forest land would be permanently impacted for construction of ROWs, access ways, and substations. Selective tree removal would also be conducted in the hazard tree border zone, which includes the area within 150-feet of the power line center line. Tree removal in temporary impact areas would occur within the temporary ROW (12.5 feet in either side of the permanent 40-foot ROW), staging areas, and stringing/pulling sites. Tree removal within permanent and temporary impact areas and the hazard tree border zone would total approximately 58,000 trees (including approximately 1,720 trees in SEZ areas), which include roughly 815,240 cubic feet of wood volume (including approximately 16,910 cubic feet in SEZ areas). Impacts specific to late seral/old-growth trees are discussed in Section 4.7, Biological Resources, of this document. Tree removal would also result in the one-time release of approximately 8,130 MTCO2e. Potential future sequestration of approximately 8,913 MTCO2e over time would also be lost. Considering forest regeneration on up to 22.8 acres of forest land currently maintained in the existing 625 Line ROW, project implementation would result in an overall permanent forest land impact of approximately 99.1 acres associated with Alternative 1 (PEA Alternative) (121 acres permanent impact minus 22.8 acres of regeneration in the abandoned 625 Line ROW). The 22.8 acres of forest land regeneration in the existing 625 Line ROW would sequester approximately 3,330 MTCO2e over time and re-growth within temporarily-impacted areas would sequester approximately 14,305 MTCO2e over time. Carbon sequestration within the abandoned 625 Line ROW is expected to reach the totals presented herein over a period of approximately 100 years, based on the timeframe of Comstock-era logging activity in the region between 1860 and 1920 (Lindstrӧm 2000, Taylor et al. 2012). Although trees would be removed from a relatively large total area, this would not constitute a permanent conversion of forest land to a non-forest use. As discussed previously, forest land and timberland zoning (Placer County) identifies power lines as a compatible use within land currently zoned for forestry or timber-related purposes. Permanent tree removal would primarily occur within the narrow power line ROW and access ways, which is not expected to result in substantial changes to adjacent stand structure or regional forest land composition or distribution. Also, as outlined in APM BIO-37, the permanent loss of trees would be offset, in part, by abandonment of the existing 652 Line ROW, which would be allowed to regenerate, and temporary disturbance areas would be revegetated with native vegetation and locally collected native plants and seeds (Mitigation Measure 4.7-5 [Alt. 1]).  As described in Section 4.7, Biological Resources, APMs BIO-1, 21, 23, 26, 28, 36, and 37 have been incorporated into the project design to minimize, avoid, and reduce potential adverse effects from tree removal and loss of common vegetation communities, including forest land. These APMs are listed below and all APMs are described in Section 3.7, Applicant Proposed Measures.  APM BIO-1: Prior to construction, all CalPeco, contractor, and subcontractor project personnel will receive training from qualified resource specialists regarding the appropriate work practices necessary to effectively implement the APMs and to comply with the applicable environmental laws and regulations, including appropriate wildlife avoidance measures, impact minimization procedures, the importance of sensitive resources, and the purpose and methods for protecting such resources. Among other topics, the training will also include a discussion of Best Management Practices (BMPs) to reduce the potential for erosion and sedimentation during construction.  APM BIO-21: Qualified environmental monitors will be present with each crew during all vegetation-removal activities to help ensure that impacts to biological resources are minimized to the extent possible. For all other construction activities, monitors will be allowed to cover up to 5 miles of the project area at once to allow multiple crews to work in close proximity to each other at the same time. Environmental monitors will have the authority to stop work or direct work in order to help ensure the protection of resources and compliance with all permits.  APM BIO-23: Topsoil, where present, will be salvaged in areas that will be graded or excavated. Topsoil will be segregated, stockpiled separately from subsoil, and covered. The topsoil will then be replaced to the approximate location of its removal after project construction has been completed to facilitate revegetation of disturbed areas. Topsoil will not be salvaged where permanent facilities are planned or where operation and maintenance activities preclude the establishment of vegetation.  APM BIO-26: Work areas will be clearly marked with fencing, staking, flagging, or another appropriate material. All project personnel and equipment will be confined to delineated work areas. In the event that work must occur outside of the work area, approval from lead and other agencies with jurisdiction over the property will be obtained prior to the commencement of activities.  APM BIO-28: CalPeco will minimize vegetation and tree removal to only the areas necessary for construction, especially in riparian areas.  APM BIO-36: Prior to construction, CalPeco will develop a Restoration Plan that will address final clean-up, stabilization, and revegetation procedures for areas disturbed by the project. The Restoration Plan will address loosening of any compacted soil, restoration of surface residue, and reseeding. If existing unpaved roads require modification to temporarily allow passage of construction equipment during the construction period, these roads will be returned to their original footprint after construction is complete. Areas temporarily disturbed by cut and fill activities would be re-graded to blend with the natural topography. On public land, CalPeco will coordinate with the land management agency to determine an appropriate seed mix or tree planting plan. On private land, CalPeco will coordinate with the landowner and/or provide the landowner with a suggested seed mix based on consultation with the agency of jurisdiction. The plan will include approved seed mixes, application rates, and application methods. If broadcast seeding is determined to be the most feasible application method, seeding rates will be doubled relative to the standard seeding rate and the seeding method rationale will be explained. The plan will also include long-term erosion and sediment control measures, slope stabilization, and monitoring procedures. As part of normal equipment inspections an evaluation of access ways will be conducted to confirm that use has not resulted in compaction that would result in “coverage” per TRPA standards.   APM BIO-37: Decommissioning the existing 625 Line ROW and allowing natural regeneration of coniferous forest and other native vegetation types will assist in offsetting the permanent loss of trees and other vegetation along the new 625 Line ROW. Prior to the removal of poles and conductor, a qualified biologist or soil scientist will identify areas of the abandoned ROW that contain unnaturally compacted soil (resulting from unauthorized public use, development of user-created trails, or other factors) that could limit the natural reestablishment of vegetation and assess whether local treatments would be needed to facilitate native vegetation recruitment and development. CalPeco will consult with the applicable land owner/manager to verify that areas identified for treatments are appropriate (e.g., not part of a system road, authorized trail network, or other desired use) and secure approval for restoration. Restoration of these sites will be overseen by a qualified biologist and will likely consist of a combination of the following.  Barricade existing access points and post appropriate signage to discourage use.  Loosen compacted soil to a depth of 6 to 8 inches.  Incorporate logs and boulders into the disturbed area to discourage use.  Apply appropriate erosion control Best Management Practices (e.g., installation of check dams, mulch, log and/or rock stabilization) in areas where evidence of sheet, rill, or gully erosion exists.  Seed with a certified weed-free seed mix, approved by the applicable land owner/manager, containing native and site-appropriate species.  Apply 1 to 2 inches of locally obtained mulch such as pine needles, wood chips, or tub grindings.  Monitor for new noxious weed invasions and expansion of existing weed populations following treatments, and implement weed control measures where needed. Post-treatment monitoring for noxious weeds would be conducted annually for up to three years, similar to the frequency and duration specified for USFS land in the USFS Noxious Weed Risk Assessment prepared for the project.  Conduct post-treatment monitoring and reporting every two years for up to 10 years, to evaluate success of restoration treatments. The details of the monitoring and reporting program, including identification and implementation of potential adaptive management actions based on monitoring results, will be developed jointly by CalPeco, TRPA, and the land owner/manager.  Effects on forest resources would be further minimized with implementation of Mitigation Measure 4.7-4 (Alt. 1), which includes a pre-construction focused tree survey for the selected alternative, development of necessary timber harvest plans, and securing of all necessary permits. Overall, implementation of Alternative 1 (PEA Alternative) would not substantially reduce the size, continuity, or integrity of forest land in the project area or interrupt the natural processes that support forest land. Therefore, this impact would be less than significant.  MITIGATION MEASURES No mitigation measures are required. IMPACT 4.3-3 (Alt.1)  Change in existing environment that could result in conversion of forest land to non-forest use. Project activities are compatible with Placer County zoning and do not result in zoning changes that could promote growth. Although the proposed project responds to growth planned/authorized by others, it does not itself promote development that could result in forest land conversion. Implementation of Alternative 1 (PEA Alternative) would not involve additional changes in the existing environment which, due to their location or nature, could temporarily or permanently result in conversion of forest land to a non-forest use. Therefore, implementation of Alternative 1 (PEA Alternative) would result in no impact.   Project activities are compatible with Placer County zoning and there would be no changes in zoning that would allow or promote conversion of forest land to another use. Additionally, as described in the discussion of growth-inducing impacts in Chapter 5, Other NEPA-, TRPA-, and CEQA-Mandated Sections, the project does not promote additional development that could convert forest land to another use. Growth in the project area is planned and regulated by the regional plans, general plans, zoning regulations, and other regulations of TRPA, Placer County, Nevada County, and the Town of Truckee. Utilities and service providers in the Lake Tahoe Basin and the Truckee and North Tahoe regions plan and upgrade their facilities based on growth projections provided by the local government agencies. The provision of electrical service responds to growth authorized by other entities and does not itself promote growth. The intent of the project is to increase reliability of the system and to allow re-routes of power and continued service to customers when part of the system is out of service. Alternative 1 (PEA Alternative) would not involve additional changes in the existing environment which, due to their location or nature, could temporarily or permanently result in conversion of forest land to a non-forest use. Therefore, implementation of Alternative 1 (PEA Alternative) would result in no impact. MITIGATION MEASURES No mitigation measures are required. ALTERNATIVE 2 – MODIFIED ALTERNATIVE DIRECT AND INDIRECT IMPACTS IMPACT 4.3-1 (Alt.2)  Conflict with or cause rezoning of forest land, timberland, or TPZ. Implementation of Alternative 2 (Modified Alternative) would not result in a conflict with existing Placer County forest land/timberland related zoning or cause rezoning of forest land, timberland, or TPZ located in the project footprint (i.e., FOR, FOR-B-X-160 AC. MIN., RF-B-X 10 AC. MIN., and TPZ). Power lines are allowed without land use permit approval under the Placer Zoning Ordinance on FOR, RF, and TPZ lands. Therefore, there would be no impact.  This impact would be the same as Impact 4.11-1, (Alt.1) described above for Alternative 1 (PEA Alternative). For the same reasons described for Alternative 1 (PEA Alternative), there would be no impact. MITIGATION MEASURES No mitigation measures are required.  IMPACT 4.3-2 (Alt.2)  Conversion of forest land to non-forest uses or loss of forest land. Implementation of Alternative 2 (Modified Alternative) would result in the removal of approximately 56,795 trees in up to 214.6 acres of forest land plus hazard tree border zones as part of project construction and long-term vegetation management in the power line ROW and in new access ways. Permanent tree removal would occur within the 40-foot wide power line ROW (and the 65-foot ROW in double-circuit segments), along new access ways, at substations, and selectively within the hazard tree border zone and includes removal of approximately 34,345 trees within roughly 128.2 acres of forest land (excluding the hazard tree border zone). Tree removal in temporary impact areas would occur within the temporary ROW (12.5 feet in either side of the permanent 40-foot ROW in single-circuit segments), staging areas, and stringing/pulling sites and includes removal of approximately 22,450 trees within roughly 86.4 acres of forest land. Implementation of Alternative 2 (Modified Alternative) would also result in the one-time release of 8,095 MTCO2e currently sequestered in forest land. Potential future sequestration of approximately 9,141 MTCO2e over time would also be lost. Considering forest regeneration on up to 21.2 acres of forest land currently maintained in the existing 625 Line ROW would result in a overall permanent forest land impact of 107.0 acres associated with Alternative 2 (Modified Alternative). The 21.2 acres of forest land regeneration in the existing 625 Line ROW would sequester approximately 3,095 MTCO2e over time and re-growth within temporarily-impacted areas would sequester approximately 12,625 MTCO2e over time. Tree removal would not result in substantial changes to adjacent stand structure or regional forest land composition or distribution. Forest land would not be lost or converted to a non-forest use as project-related activities are compatible uses with forest land zoning designations in the project area. With integration of APMs BIO-1, 21, 23, 26, 28, 36, and 37 into project design and implementation of Mitigation Measures 4.7-4 and 4.7-5, effects on forest land would be further minimized. Therefore, this impact would be considered less than significant.  This impact would be similar to Impact 4.11-2 (Alt.1) described above for Alternative 1 (PEA Alternative) except for the quantity, volume, and acreage of tree removal and one-time MTCO2e released. Implementation of Alternative 2 (Modified Alternative) would result in approximately 128.2 acres of forest land being permanently impacted for construction of ROWs, access ways, and substations. Permanent tree removal, selective tree removal in the hazard tree border zone, and tree removal in temporary impact areas would total approximately 56,795 trees (including roughly 1,695 trees in SEZ areas), which includes roughly 809,255 cubic feet of wood volume (including approximately 16,470 cubic feet in SEZ areas). Tree removal would also result in the one-time release of approximately 8,095 MTCO2e. Potential future sequestration of approximately 9,141 MTCO2e over time would also be lost. Considering forest regeneration on up to 21.2 acres of forest land currently maintained in the existing 625 Line ROW would result in an overall permanent forest land impact of 107.0 acres associated with Alternative 2 (Modified Alternative) (128.2 acres of permanent impact minus 21.2 acres of regeneration in the abandoned 625 Line ROW). The 21.2 acres of forest land regeneration in the existing 625 Line ROW would sequester approximately 3,095 MTCO2e over time and re-growth within temporarily-impacted areas would sequester approximately 12,625 MTCO2e over time. For the same reasons described for Alternative 1 (PEA Alternative) (e.g., integration of APMs into the project design and implementation of mitigation measures), this impact would be less than significant. MITIGATION MEASURES No mitigation measures are required. IMPACT 4.3-3 (Alt.2)  Change in existing environment that could result in conversion of forest land to non-forest land. Project activities are compatible with Placer County zoning and do not result in zoning changes that could promote growth. Although the proposed project responds to growth planned/authorized by others, it does not itself promote development that could result in forest land conversion. Implementation of Alternative 2 (Modified Alternative) would not involve additional changes in the existing environment which, due to their location or nature, could temporarily or permanently result in conversion of forest land to a non-forest use. Therefore, implementation of Alternative 2 (Modified Alternative) would result in no impact.   This impact would be the same as Impact 4.11-3 (Alt.1) described above for Alternative 1 (PEA Alternative). For the same reasons described for PEA Alternative (Alternative 1), there would be no impact. MITIGATION MEASURES No mitigation measures are required. ALTERNATIVE 3 – ROAD FOCUSED ALTERNATIVE DIRECT AND INDIRECT IMPACTS IMPACT 4.3-1 (Alt.3)  Conflict with or cause rezoning of forest land, timberland, or TPZ. Implementation of Alternative 3 (Road Focused Alternative) would not result in a conflict with existing Placer County forest land/timberland related zoning or cause rezoning of forest land, timberland, or TPZ located in the project footprint (i.e., FOR, FOR-B-X-160 AC. MIN., RF-B-X 10 AC. MIN., and TPZ). Power lines are allowed without land use permit approval under the Placer Zoning Ordinance on FOR, RF, and TPZ lands. Therefore, there would be no impact.  This impact would be the same as Impact 4.11-1 (Alt.1) described above for Alternative 1 (PEA Alternative). For the same reasons described for Alternative 1 (PEA Alternative), there would be no impact. MITIGATION MEASURES No mitigation measures are required. IMPACT 4.3-2 (Alt.3)  Conversion of forest land to non-forest uses or loss of forest land. Implementation of Alternative 3 (Road Focused Alternative) would result in the removal of approximately 47,450 trees in up to 185.5 acres of forest land plus hazard tree border zones as part of project construction and long-term vegetation management in the power line ROW and in new access ways. Permanent tree removal would occur within the 40-foot wide power line ROW (and the 65-foot ROW for double-circuit segments), along new access ways, at substation locations, and selectively within the hazard tree border zone and includes removal of approximately 24,160 trees within roughly 93.1 acres of forest land (excluding the hazard tree border zone). Tree removal within temporary impact areas would occur within the temporary ROW (12.5 feet in either side of the permanent 40-foot ROW in single-circuit segments), staging areas, and stringing/pulling sites and includes removal of approximately 23,285 trees within roughly 92.4 acres of forest land. Implementation of Alternative 3 (Road Focused Alternative) would also result in the one-time release of approximately 6,705 MTCO2e currently sequestered in forest land. Potential future sequestration of approximately 7,000 MTCO2e over time would also be lost. Considering forest regeneration on up to 26.6 acres of land currently maintained in the existing 625 Line  ROW would result in an overall permanent forest land impact of approximately 66.5 acres associated with Alternative 3 (Road Focused Alternative). The 26.6 acres of forest land regeneration in the existing 625 Line ROW would sequester approximately 3,885 MTCO2e over time and re-growth within temporarily-impacted areas would sequester approximately 13,500 MTCO2e over time. Tree removal would not result in substantial changes to adjacent stand structure or regional forest land composition or distribution. Forest land would not be lost or converted to a non-forest use as project-related activities are compatible uses with forest land zoning designations in the project area. With integration of APMs BIO-1, 21, 23, 26, 28, 36, and 37 and Mitigation Measures 4.7-4 and 4.7-5, effects on forest land would be further minimized. Therefore, this impact would be considered less than significant.  This impact would be the same as Impact 4.11-2 (Alt.1) described above for Alternative 1 (PEA Alternative) except for the quantity, volume, and acreage of tree removal and one-time MTCO2e released. Implementation of Alternative 3 (Road Focused Alternative) would result in approximately 93.1 acres of forest land being permanently impacted for construction of ROWs, access ways, and substations. Permanent tree removal, selective tree removal in the hazard tree border zone, and tree removal in temporary impact areas would total approximately 47,450 trees (including approximately 1,545 trees in SEZ areas), which include roughly 668,170 cubic feet of wood volume (including approximately 14,770 cubic feet in SEZ areas). Tree removal would also result in the one-time release of approximately 6,705 MTCO2e. Potential future sequestration of approximately 7,000 MTCO2e over time would also be lost. Considering forest regeneration on up to 26.6 acres of forest land currently maintained in the existing 625 Line ROW would result in an overall permanent forest land impact of 66.5 acres associated with Alternative 3 (Road Focused Alternative) (93.1 acres of permanent impact minus 26.6 acres of regeneration in the abandoned 625 Line ROW). The 26.6 acres of forest land regeneration in the existing 625 Line ROW would sequester approximately 3,885 MTCO2e over time and re-growth within temporarily-impacted areas would sequester approximately 13,500 MTCO2e over time. For the same reasons described for Alternative 1 (PEA Alternative), this impact would be less than significant. MITIGATION MEASURES No mitigation measures are required. IMPACT 4.3-3 (Alt.3)  Change in existing environment that could result in conversion of forest land to non-forest land. Project activities are compatible with Placer County zoning and do not result in zoning changes that could promote growth. Although the proposed project responds to growth planned/authorized by others, it does not itself promote development that could result in forest land conversion. Implementation of Alternative 3 (Road Focused Alternative) would not involve additional changes in the existing environment which, due to their location or nature, could temporarily or permanently result in conversion of forest land to a non-forest use. Therefore, implementation of Alternative 3 (Road Focused Alternative) would result in no impact.   This impact would be the same as Impact 4.11-3 (Alt.1), described above for Alternative 1 (PEA Alternative). For the same reasons described for Alternative 1 (PEA Alternative), there would be no impact.  MITIGATION MEASURES No mitigation measures are required. ALTERNATIVE 4 – PROPOSED ALTERNATIVE DIRECT AND INDIRECT IMPACTS IMPACT 4.3-1 (Alt.4)  Conflict with or cause rezoning of forest land, timberland, or TPZ. Implementation of Alternative 4 (Proposed Alternative) would not result in a conflict with existing Placer County forest land/timberland-related zoning or cause rezoning of forest land, timberland, or TPZ located in the project footprint (i.e., FOR, FOR-B-X-160 AC. MIN., RF-B-X 10 AC. MIN., and TPZ). Power lines are allowed without land use permit approval under the Placer Zoning Ordinance on FOR, RF, and TPZ lands. Therefore, there would be no impact.  This impact would be the same as Impact 4.11-1 (Alt.1), described above for Alternative 1 (PEA Alternative). For the same reasons described for Alternative 1 (PEA Alternative), there would be no impact. MITIGATION MEASURES No mitigation measures are required. IMPACT 4.3-2 (Alt.4)  Conversion of forest land to non-forest uses or loss of forest land. Implementation of Alternative 4 (Proposed Alternative) would result in the removal of approximately 47,100 trees in up to 184.4 acres of forest land plus hazard tree border zones as part of project construction and long-term vegetation management in the power line ROW and in new access ways. Permanent tree removal would occur within the 40-foot wide power line ROW (and a 65-foot ROW for double-circuit segments), along new access ways, at substation locations, and selectively within the hazard tree border zone and includes removal of approximately 24,050 trees within roughly 92.8 acres of forest land (excluding the hazard tree border zone). Tree removal in temporary impact areas would occur within the temporary ROW (12.5 feet in either side of the permanent 40-foot ROW in single-circuit segments), staging areas, and stringing/pulling sites and includes removal of approximately 23,055 trees within roughly 91.6 acres of forest land. Implementation of Alternative 4 (Proposed Alternative) would also result in the one-time release of approximately 6,680 MTCO2e currently sequestered in forest land. Potential future sequestration of approximately 6,966 MTCO2e over time would also be lost. Considering forest regeneration on up to 26.7 acres of land currently maintained in the existing 625 Line ROW would result in an overall permanent forest land impact of 66.1 acres associated with Alternative 4 (Proposed Alternative). The 26.7 acres of forest land regeneration in the existing 625 Line ROW would sequester approximately 3,900 MTCO2e over time and re-growth within temporarily-impacted areas would sequester approximately 13,385 MTCO2e over time. Tree removal would not result in substantial changes to adjacent stand structure or regional forest land composition or distribution. Forest land would not be lost or converted to a non-forest use as project-related activities are compatible uses with forest land zoning designations in the project area. With integration of APMs BIO-01, 21, 23, 26, 28, 37 into project design and implementation of Mitigation Measures 4.7-4 and 4.7-5, effects on forest land would be further minimized. Therefore, this impact would be considered less than significant.  This impact would be the same as Impact 4.11-2 (Alt.1) described above for Alternative 1 (PEA Alternative) except for the quantity, volume, and acreage of tree removal and one-time MTCO2e released. Implementation of Alternative 4 (Proposed Alternative) would result in approximately 92.8 acres of forest land being permanently impacted for construction of ROWs, access ways, and substations. Permanent tree removal, selective tree removal in the hazard tree border zone, and tree removal in temporary impact areas would total approximately 47,100 trees (including roughly 1,540 trees in SEZ areas), which include approximately 666,075 cubic feet of wood volume (including roughly 14,760 cubic feet in SEZ areas). Tree removal would also result in the one-time release of approximately 6,680 MTCO2e. Potential future sequestration of approximately 6,966 MTCO2e over time would also be lost. Considering forest regeneration on up to 26.7 acres of forest land currently maintained in the existing 625 Line ROW would result in an overall permanent forest land impact of 66.1 acres associated with Alternative 4 (Proposed Alternative) (92.8 acres of permanent impact minus 26.7 acres of regeneration in the abandoned 625 Line ROW). The 26.7 acres of forest land regeneration in the existing 625 Line ROW would sequester approximately 3,900 MTCO2e over time and re-growth within temporarily-impacted areas would sequester approximately 13,385 MTCO2e over time. For the same reasons described for Alternative 1 (PEA Alternative), this impact would be less than significant. MITIGATION MEASURES No mitigation measures are required. IMPACT 4.3-3 (Alt.4)  Change in existing environment that could result in conversion of forest land to non-forest land. Project activities are compatible with Placer County zoning and do not result in zoning changes that could promote growth. Although the proposed project responds to growth planned/authorized by others, it does not itself promote development that could result in forest land conversion. Implementation of Alternative 4 (Proposed Alternative) would not involve additional changes in the existing environment which, due to their location or nature, could temporarily or permanently result in conversion of forest land to a non-forest use. Therefore, implementation of Alternative 4 (Proposed Alternative) would result in no impact.   This impact would be the same as Impact 4.11-3 (Alt.1) described for Alternative 1 (PEA Alternative). For the same reasons described for Alternative 1 (PEA Alternative), there would be no impact.  MITIGATION MEASURES No mitigation measures are required. ALTERNATIVE 5 – NO ACTION/NO PROJECT ALTERNATIVE  DIRECT AND INDIRECT IMPACTS IMPACT 4.3-1 (Alt.5)  Conflict with or cause rezoning of forest land, timberland, or TPZ. Implementation of Alternative 5 (No Action/No Project Alternative) would not have the potential to result in conflicts with existing zoning or cause rezoning of forest land, timberland, or TPZ because existing facilities would not be changed and new facilities would not be constructed. No impact would occur.   Under Alternative 5 (No Action/No Project Alternative), the project would not be implemented and no new or upgraded power lines or related facilities would be constructed, no new or improved access ways would be built, and no expansion of the existing ROW would occur. Actions associated with this alternative would be limited to existing operations and maintenance and completion of deferred ROW maintenance, which would be in compliance with existing regulations (CPUC General Order 95) and approved plans and permits. Maintenance access would be gained via existing easements and rights-of-way. No conflicts with existing zoning would occur and no rezoning of forest land, timberland, or TPZ would occur. Therefore, this alternative would have no impact. MITIGATION MEASURES No mitigation measures are required. IMPACT 4.3-2 (Alt.5)  Conversion of forest land to non-forest uses or loss of forest land. Implementation of Alternative 5 (No Action/No Project Alternative) would not result in the conversion of forest land to non-forest uses as no new power lines, access roadways, or related facilities would be constructed. Ongoing vegetation management within the existing ROW would continue under existing regulations and previously-approved management plans and permits. No impact would occur.   Under Alternative 5 (No Action/No Project Alternative), the project would not be implemented and no new or upgraded power lines or related facilities would be constructed, no new ROW or access roadways would be built, and no expansion of the existing ROW would occur. Actions associated with this alternative would be limited to existing operations and maintenance and completion of deferred ROW maintenance, which would include removal of trees in the existing ROW. While tree removal would occur, it would be conducted in compliance with existing regulations (CPUC General Order 95) and approved plans and permits. Maintenance access would be gained via existing easements and rights-of-way. No conversion or loss of forest land would occur; therefore, this alternative would have no impact. MITIGATION MEASURES No mitigation measures are required. IMPACT 4.3-3 (Alt.5)  Change in existing environment that could result in conversion of forest land to non-forest use. No new power lines, access roadways, or related facilities would be constructed under Alternative 5 (No Action/No Project Alternative) and vegetation management within the existing ROW would continue under existing regulations and previously-approved management plans and permits. Alternative 5 (No Action/No Project Alternative) does not include any features that would indirectly result in the conversion of forest lands. No impact would occur.  Under Alternative 5 (No Action/No Project Alternative), the project would not be implemented and no new or upgraded power lines or related facilities would be constructed, no new or improved access ways would be built, and no expansion of the existing ROW would occur. Actions associated with this alternative would be limited to existing operations and maintenance and completion of deferred ROW maintenance, which would be in compliance with existing regulations (CPUC General Order 95) and approved plans and permits. Maintenance access would be gained via existing easements and rights-of-way. Alternative 5 (No Action/No Project Alternative) does not include any features that would indirectly result in the conversion of forest lands. Therefore, this alternative would have no impact. MITIGATION MEASURES No mitigation measures are required. CUMULATIVE IMPACTS The action alternatives result in no impact related to conflicts with or causing rezoning of forest land, timberland, or TPZ and changes in the existing environmental that could result in conversion of forest land to a non-forest use. Therefore, the action alternatives could not contribute to any cumulative impact related to these issues. The following analysis focusses on the conversion of forest land to non-forest uses and loss of forest land from implementation of the action alternatives. The geographic scope for analyzing the cumulative effects on forest land consists of the Truckee-Tahoe Region. As discussed above, the action alternatives would result in temporary forest land impacts (i.e., trees removed during construction but trees allowed to regrow) on 86.4 to 97.9 acres of forest land and permanent forest land impacts (i.e., the permanent conversion of forest land to another use or trees removed and not allowed to grow back due to ROW vegetation management) on 128.2 to 92.8 acres of forest land habitats (see Table 4.3-1, Forest Land Conversion Acres for Project Alternatives). However, when considering the restoration of forest habitat resulting from the abandonment of the existing 625 Line ROW, the action alternatives result in a net reduction in forested habitat of 66.1 to 107 acres. Although trees would be removed from a relatively large total area, this does not necessary constitute a permanent conversion of forest land to a non-forest use. The presence of the project does not preclude the ongoing growth of trees in the power line right-of-way and access ways, as evidenced by the need for ongoing vegetation management. If the project were moved to a new location at a later date, trees would return to the vacated right-of-way. This return of trees to an abandoned right-of-way is expected to occur as a result of the proposed project where the existing 625 Line is removed and vegetation management ceases in the former right-of-way.  Trees removed as part of the action alternatives are only a small proportion of the amount of forest land present in the Truckee-Tahoe region (i.e., less than 1 percent). Further, tree removal would primarily occur within the narrow electric line ROW and access ways, which would not result in substantial changes in stand structure or composition or in the distribution of forest land in the project area overall. After installation of the proposed project, the forest would continue to function, providing timber, aesthetics, fish and wildlife, biodiversity, water quality, recreation, and other public benefits. As described in Section 4.7, Biological Resources, APMs-BIO-1, 21, 23, 26, 28, 36, and 37 and Mitigation Measure 4.7-4, the permanent and temporary removal of trees would be minimized to the extent feasible, forest land habitat would be restored to pre-project conditions in temporary construction areas, and the applicant compensates for unavoidable losses. Therefore, implementation of any of the action alternatives would not substantially reduce the size, continuity, or integrity of forest land in the project area or interrupt the natural processes that support forest land.  Conversion of forest land to non-forest uses has occurred in the project region as a result of habitat conversions, residential and commercial development, utility and infrastructure development, and other compounding factors, such as lack of regeneration and pressures from invasive species. Thus, there is an existing significant cumulative impact associated with loss of forest land. However, for the reasons stated above, the tree removal and the prevention of tree growth in vegetation management corridors associated with the action alternatives would not result in a cumulatively considerable incremental contribution to this significant cumulative impact.     This page intentionally left blank.   4.4 SCENIC RESOURCES This section describes laws, ordinances, regulations and policies applicable to scenic resources, and existing conditions regarding scenic quality. Potential short-term and long-term scenic impacts that could result from project construction and operation are discussed and mitigation measures are recommended as necessary to reduce potentially significant adverse effects. 4.4.1 REGULATORY SETTING A variety of laws, regulations, plans, and policies related to scenic quality and scenic resource management are administered by federal and state agencies, the Tahoe Regional Planning Agency (TRPA), and local agencies. Those that apply to the proposed project are discussed below.  The proposed project is located within and near overlapping jurisdictions that have policies pertaining to scenic resources. More than half of the project components are located on National Forest System (NFS) lands in the Lake Tahoe Basin Management Unit (LTBMU) and the Tahoe National Forest and much of the project area is within the jurisdiction of TRPA. The project is located in Placer and Nevada counties. Various communities and local planning jurisdictions also have policies that address visual quality in the project area. FEDERAL The National Forest Management Act requires the development of long-range land and resource management plans for NFS. The LTBMU Land and Resource Management Plan (LRMP) was approved in 1988 as required by the act (USFS 1988). It has been amended several times, including the Sierra Nevada Forest Plan Amendment (2004). The LRMP provides guidance for all natural resource management activities within LTBMU managed lands. The Tahoe National Forest has a LRMP that specifically addresses management of Tahoe National Forest lands outside the LTMBU (USFS 2005). The National Forest Management Act requires all projects and activities to be consistent with the LRMP.  The applicable LRMPs direct forest management activities to consider scenic resources identified through the Visual Management System (VMS), which provides an overall framework for the inventory, analysis, and management of the visual environment (USFS 1974). Under the VMS, the US Forest Service (USFS) has established management goals referred to as Visual Quality Objectives (VQOs) to describe the level of visible modification resulting from proposed land use activities that are considered acceptable in a given area. The six VQOs, in order of scenic quality and levels of afforded protection, include Preservation (i.e., the highest degree of scenic quality), Protection (i.e., unaltered scenic quality), Retention (i.e., appearing unaltered), Partial Retention (i.e., appearing slightly altered), Modification (i.e., moderately altered), and Maximum Modification (i.e., heavily altered) (USFS 2001).  The VQO levels applicable to lands within the project area are:  Retention (R) – The Retention (R) VQO provides for management activities that are not visually evident. Under Retention, activities may only repeat form, line, color, and texture that are frequently found in the characteristic landscape. Changes in qualities of size, amount, intensity, direction, and pattern should not be evident.   Partial Retention (PR) – Under the Partial Retention (PR) VQO, management activities are to remain visually subordinate to the characteristic landscape. Activities may repeat form, line, color, and texture common to the characteristic landscape but changes in qualities of size, amount, intensity, direction, and pattern remain visually subordinate to the characteristic landscape. Activities may also introduce form, line, color, and texture that are found infrequently or not at all in the characteristic landscape, but they should remain visually subordinate to the visual strength of the characteristic landscape.   Modification (M) – Under the modification (M) VQO, management activities may visually dominate the original characteristic landscape. However, activities of vegetative and land form alterations must borrow from naturally established form, line, color, and texture so completely and at such a scale that its visual characteristics are those of natural occurrences within the surrounding area or character type (USFS 1974).  A map of the project area with VQO designations shown for NFS land managed by the USFS is presented in Exhibit 4.4-1. As shown, the primary VQO for NFS land affected by the project is Partial Retention. The project also crosses some NFS land with a VQO designation of Retention, as well as a limited area designated as Modification. Portions of the project are on lands within the jurisdictional boundaries of TRPA, which oversees land development in the Lake Tahoe Region; these portions of the project were evaluated using TRPA visual resources management criteria and guidelines, where applicable (discussed below). STATE California’s Scenic Highway Program was created by the Legislature in 1963 to preserve and protect scenic highway corridors from change that would diminish the aesthetic value of lands adjacent to highways. The State Scenic Highway System includes highways that are either eligible for designation as scenic highways or have been designated as such. There are no officially designated State Scenic Highways within the project viewshed. However, State Route (SR) 28 and SR 89 in Placer County and Interstate 80 (I-80) in both Placer and Nevada counties are eligible for designation as state scenic highways. Portions of the 650 Line and the 625 Line cross or are visible from these roadways. TAHOE REGIONAL PLANNING AGENCY REGIONAL PLAN TRPA implements its authority to regulate growth and development in the Lake Tahoe Region through the Regional Plan. The Regional Plan includes Resolution 82-11, the Environmental Threshold Carrying Capacities (threshold standards), Goals and Policies, Code of Ordinances, and other guidance documents. ENVIRONMENTAL THRESHOLD CARRYING CAPACITIES TRPA adopted environmental threshold carrying capacities in August 1982 for the purpose of maintaining and improving the various resources of the Lake Tahoe Region. Scenic quality is an exceptional attribute of the Region, and specific threshold carrying capacities were developed to protect and improve the scenic resources of the area. TRPA threshold standards require maintenance of threshold rating values for roadway and shoreline travel routes, individually mapped scenic resources, recreation area scenic resources, and compatibility with the natural environment. According to Policy ME-1.1 of the Regional Plan, TRPA shall prepare evaluation reports every four years to evaluate the status and trend of threshold standard attainment (TRPA 2012a). The TRPA thresholds were most recently evaluated in 2011.  Following is a description of the TRPA threshold indicators for scenic resources that are relevant to the project alternatives. The methods for inventory and evaluation of travel routes and scenic resources are parallel with those employed by the USFS, and are standard practice within the LTBMU.  Source: Adapted by Ascent Environmental in 2012 Exhibit 4.4-1 Visual Quality Objectives within NFS Lands Travel Route Ratings The TRPA travel route rating threshold tracks long-term, cumulative changes to views of the landscape from state and federal highways in urban, transitional, and natural landscapes in the region. The threshold also tracks changes to views from the surface of Lake Tahoe looking toward the shore. Major roadways within the Lake Tahoe Region have been divided into 53 segments called “Roadway Travel Units” based on their landscape characteristics. Lake Tahoe’s shoreline is similarly divided into an additional 33 segments called “Shoreline Travel Units.” The project would neither directly affect nor be visible from any of the Shoreline Travel Units because of screening by trees and man-made structures; therefore, Shoreline Travel Units are not discussed further.  The following six criteria are rated to determine the travel route rating threshold score for each Roadway Travel Unit: 1. Human-made features along roadways and shoreline; 2. Physical distractions to driving along roadways; 3. Roadway characteristics; 4. Views of the lake from roadways; 5. General landscape views from roadways and shoreline; and, 6. Variety of scenery from roadways and shoreline. The travel route rating is a unit-less, numerical rating (composite score) consisting of the sum of the ratings of the six different aspects of the landscape within each travel unit. To secure threshold attainment, travel route ratings must meet or exceed the threshold standard. To do this, the composite score of those roadway travel routes with a 1982 score of 15.5 or greater must be maintained at 1982 levels, and the composite score of all roadway travel routes with a 1982 score of 15 or lower, must improve until the minimum score of 15.5 is reached. Elements of the proposed project would be visible from the following Roadway Travel Units (Exhibit 4.4-2): Unit 14 – Tahoe Tavern, Unit 15 – Tahoe City, Unit 41 – Brockway Summit, and Unit 42 – Outlet to Lower Truckee River. As of 2011, Units 14, 15, and 41 currently meet or exceed the scenic threshold standard and Unit 42 does not (TRPA 2012c). Scenic Quality Ratings The purpose of this TRPA scenic quality threshold is to maintain or enhance views of individual, existing scenic resources. The scenic resources in the Region include certain views of the natural landscape and distinctive natural features that were identified, mapped, described, and evaluated as part of the 1982 Scenic Resource Evaluation (TRPA 1982). Scenic resources include:  foreground, middle-ground, and background views of the natural landscape from roadways;  certain views to Lake Tahoe from roadways;  certain views of Lake Tahoe and the natural landscape from roadway entry points into the region;  unique landscape features, such as streams, beaches, and rock formations that add interest and variety, as seen from roadways;  certain views of the shoreline, the water’s edge, and the foreground as seen from the lake;  certain views of the backdrop landscape, including the skyline, as seen from the lake; and  visual features on or near the shore that are of particular visual interest as seen from the lake (TRPA 1982). Numerical scenic quality ratings are derived for each mapped scenic resource using four visual indicators as subcomponents: unity, vividness, variety, and intactness. As defined by TRPA, unity is the degree to which the visual resources of a scene join together to form a single, coherent, harmonious unit. Vividness is a measure of contrasting elements, such as color, line, and shape, marked differences seen as related, or repetition of similarities. It is sometimes referred to as distinctiveness. Variety is numerous or different parts seen together and can be referred to as richness. Intactness describes the degree to which a landscape retains its natural condition, or the degree to which modifications emphasize or enhance the natural condition of the landscape (TRPA 2007). Each of these four indicators is rated on a scale from zero (absent) to three (high). The ratings for all four indicators are summed to yield the scenic quality rating (composite score) for a particular resource. To secure threshold attainment, the current rating of each scenic resource must meet or exceed the threshold standard, which is equal to the rating reported in the 1982 Lake Tahoe Basin Scenic Resource Inventory. As of 2011, the scenic resources that could be affected by the proposed project, as listed below, were in attainment of the threshold standard for scenic quality (TRPA 2012c).   Within Roadway Travel Unit 14 – Tahoe Tavern: Scenic Resource 14-1, views of the natural landscape from the road (SR 89) and Scenic Resource 14-2, a visual feature that includes a meadow area across from the Tahoe Tavern.  Within Roadway Travel Unit 15 – Tahoe City: Scenic Resource 15-6, visual features that include views down the Truckee River and surrounding areas from Fanny Bridge.  Within Roadway Travel Unit 41 – Brockway Summit: Scenic Resource 41-1, entry point views looking south from SR 267 that include the highway corridor with Lake Tahoe seen in the distance.  Within Roadway Travel Unit 42 – Outlet to the Truckee River: Scenic Resource 42-6, views of natural landscape from SR 89 that include the river (TRPA 1982).  The locations of these scenic resources are shown in Exhibit 4.4-2.  Public Recreation Areas and Bike Trails Ratings The TRPA public recreation area scenic quality threshold applies to 37 specific public recreation areas, including certain beaches, campgrounds, ski areas, and 11 segments of Class I and Class II bicycle trails listed in the Lake Tahoe Scenic Resource Evaluation, II. Recreation Areas (TRPA 1993). Public recreation areas with views of scenic resources are valuable because they are major public gathering places, hold high scenic values, and are places where people are static (compared to people on the travel routes) and, therefore, have more time to focus their attention on the views and scenic resources. Scenic resources visible from public recreation areas include:  views of the lake and the surrounding natural landscape from within the recreation area,  views of distinctive natural features that are within the recreation area, and  views of human-made features in or adjacent to the recreation area that influence the viewing experience. Scenic quality threshold ratings for scenic resources associated with public recreation areas and bike trails are derived in the same manner described above for scenic resources within Roadway Travel Units, using the same visual indicators of unity, vividness, variety, and intactness.  TRPA’s inventory of public recreation areas and bike trails was developed in 1993. Since then, new public recreation areas and bike trails have been developed but are not yet included in the inventory. The 64-Acre Recreation Site in Tahoe City that now serves as a recreation area and the Truckee River Bike Trail that passes through the 64-Acre Recreation Site and alongside the Truckee River are among these facilities. Elements of the proposed project would be visible from these facilities and the analysis of scenic impacts considers these views.  Source: Adapted by Ascent Environmental in 2012 Exhibit 4.4-2 TRPA Roadway Travel Units and Scenic Resources COMMUNITY DESIGN  The TRPA community design threshold is a policy statement that applies to the built environment and is intended to ensure that design elements of buildings are compatible with the natural, scenic, and recreational values of the Region. The community design threshold is implemented through the community plan process, wherein design standards and guidelines are developed to meet the needs and desires of individual communities, and through the site planning process, wherein the design principles of the TRPA Code are implemented as part of individual development projects, and are reviewed and approved by TRPA and local governments. None of the project alternatives would result in construction of buildings. GOALS AND POLICIES The Regional Plan includes two elements relevant to scenic resources, the Conservation Element, Scenic Sub-element and the Land Use Element, Community Design Sub-element (TRPA 2012a). Scenic Goal SR-1 is to “maintain and restore the scenic qualities of the natural appearing landscape.” In support of this goal, Policy SR-1.1 states that, “all proposed development shall examine impacts to the identified landscape views from roadways, bike paths, public recreation areas, and Lake Tahoe.”  CODE OF ORDINANCES The following chapters of the TRPA Code of Ordinances contain aesthetic standards that are relevant to the project (TRPA 2012b). Design Standards Chapter 36, “Design Standards,” of the TRPA Code contains design standards, including standards for site design, building design, landscaping, and lighting. The TRPA Design Review Guidelines provide a summary of the Code requirements and guidelines or suggestions for attainment of the standards (TRPA 1989a).  Scenic Standards Chapter 36 of the TRPA Code also contains design standards pertaining to scenic quality. These standards establish a process for analyzing projects for scenic quality and outlines when visual simulations and other documents are required. They also require a security deposit equal to the cost of scenic mitigation measures for projects visible from nonattainment areas, and a five-year review for continued presence and maintenance. Chapter 66 of the TRPA Code contains scenic quality standards, provides scenic highway corridor design standards, and establishes scenic quality review processes. Specifically, Subsections 66.1.4 and 66.1.5 of the TRPA Code describes scenic quality standards for projects in view from roadway and shoreline travel units, and public recreation areas and bicycle trails. Subsection 66.2 specifies that major roadways and all federal and state highways within the Lake Tahoe Region are designated as scenic highways. Scenic highway corridor design standards in Subsection 66.2 apply to projects visible from 300 feet, 1,000 feet, and 0.5 mile from urban corridors, transition corridors, and natural corridors, respectively. The proposed project is within the scenic highway corridors of SR 89, SR 28, and SR 267. These corridors are coincident with the boundaries of the Roadway Travel Units shown in Exhibit 4.4-2.  Height Chapter 37 of the TRPA Code contains standards pertaining to height. Specifically, Subsection 37.6 establishes height standards for structures other than buildings. Subsection 37.6.1 states that no structure, other than a building, shall have a height greater than 26 feet. Subsection 37.6.2 states that this maximum height may be increased for certain structures, including utility poles, up to the minimum necessary to feasibly implement the project if certain findings are made. The required findings include that the function of the structure requires a greater maximum height than otherwise allowed, and the additional height is the minimum necessary to implement the project and there are no feasible alternatives that would require less additional height. TRPA SCENIC QUALITY IMPROVEMENT PROGRAM/ENVIRONMENTAL IMPROVEMENT PROGRAM The TRPA Scenic Quality Improvement Program (SQIP) (TRPA 1989b) was adopted to provide a program for implementing physical improvements to the built environment in the Tahoe Region. It is intended to contribute to the attainment of scenic thresholds and serves as an implementation guide. The program is an overall action plan to specifically improve the scenic quality of roadway and shoreline travel routes that do not meet the scenic thresholds. The Environmental Improvement Program (EIP) adopted in 1998 incorporates elements of the SQIP. The EIP includes a list of specific projects throughout the Tahoe Basin that are deemed necessary to help attain and maintain scenic thresholds (TRPA 1998).  LOCAL AGENCIES Placer County Design Standards and Guidelines for the Lake Tahoe Region Including Community Plan Areas The Placer County Design Standards and Guidelines include guidelines for minimizing the visual impact of utility lines within scenic highway corridors (Placer County 1994). These corridors include SRs 28, 89, and 267. The standards relevant to utilities, such as required undergrounding, are applicable only to electrical lines that operate at 32 kilovolts or less. Otherwise, the standards primarily address signage, parking, site and building design, architecture, and landscaping for residential, commercial, light industrial, public service and recreational development. Placer County General Plan The Placer County General Plan (Placer County 1994b) contains a number of policies related to scenic resources. Scenic Routes are specified in Community Plans, including the Martis Valley Community Plan and Tahoe City Community Plan (each discussed below). Town of Truckee 2025 General Plan The Town of Truckee 2025 General Plan (2006) contains provisions regarding scenic resources and utility undergrounding in its Community Character Element. I-80 is listed as a scenic corridor. Scenic views include views to Mount Rose, Castle Peak, Donner Summit, Mount Judah, Tinker’s Knob, Donner Lake, and views up and down the Truckee River. Brockway Road from the Truckee River to SR 267 is considered a key corridor with a gateway to Truckee at SR 267. The Community Character and Land Use Elements of the Town of Truckee 2025 General Plan (2006) contain policies regarding aesthetic resources. Martis Valley Community Plan Martis Valley is an approximately 70-square-mile area that lies within Placer and Nevada counties, as well as within the Town of Truckee incorporated limits. This area is generally located to the east of Truckee and north of Northstar. The northern portion of the 650 Line passes through this area. A number of policies contained within the Martis Valley Community Plan (2003) are relevant to visual resources. In particular, Section IV, Community Design, provides directions for preserving high visual quality of the area. Section VI, Public Facilities and Services also contains provisions for undergrounding utilities.  Tahoe City Community Plan The Tahoe City Community Plan (1994) contains goals and objectives for urban design and development, traffic and parking, public service facilities, commercial development, and recreation. The objectives of the plan are implemented through enforceable policies. The plan also describes a vision for the future of Tahoe City and identifies various projects in the immediate Tahoe City area that are intended to improve scenic quality. It identifies opportunities for scenic improvements along SR 89 at the entrance to Tahoe City through relocating or screening existing non-compatible uses including public service facilities.  4.4.2 EXISTING CONDITIONS/AFFECTED ENVIRONMENT This section describes the existing visual environment as it relates to the proposed project, including a description of the scenic resources study area, an associated visibility analysis, identification of potentially affected viewer groups, and a description of scenic quality and visual exposure conditions generally, and for representative viewpoints. CONCEPTS RELATED TO SCENIC RESOURCES Scenic or visual resources are generally defined as both the natural and built features of the landscape that contribute to the experience and appreciation of the environment by the general public. Depending on the extent to which a project would adversely alter the perceived visual character and quality of the environment, a visual or scenic impact may occur. Familiarity with the following terms and concepts will aid the reader in understanding the content of this chapter. These terms and definitions are not specific to any one visual resource assessment methodology (i.e., neither TRPA nor USFS), but instead are general in nature such that the setting can be described in a manner that allows for adequate assessment of visual impacts under either framework. These concepts are routinely used by the California Public Utilities Commission (CPUC) in visual impact assessment of projects throughout California for which it serves as lead agency under the California Environmental Quality Act (CEQA). Visual Quality is defined as the overall visual impression or attractiveness of an area as determined by the particular landscape characteristics, including landforms, rock forms, water features, and vegetation patterns. The attributes of line, form, and color combine in various ways to create landscape characteristics whose variety, vividness, coherence, uniqueness, harmony, and pattern contribute to the overall visual quality of an area. For the purposes of this EIS/EIS/EIR, visual quality is defined according to three levels:   Indistinctive, or industrial: generally lacking in natural or cultural visual resource amenities typical of the region  Representative: typical or characteristic of the region’s natural and cultural visual amenities  Distinctive: unique or exemplary of the region’s natural or cultural scenic amenities It is important to note that the visual quality of a particular scene or viewpoint is judged within the context of the general visual character of an area. Viewer Exposure addresses the variables that affect viewing conditions from potentially sensitive areas. Viewer exposure considers the following factors:   Landscape visibility – the ability to see the landscape  Viewing distance – the proximity of viewers to the proposed project  Viewing angle – whether the proposed project would be viewed from above (superior), below (inferior), or from a level (normal) line of sight  Extent of visibility – whether the line of sight is open and panoramic to the project area or restricted by terrain, vegetation and/or structures  Duration of view – the elapsed time the project area would be visible to a particular viewer Viewer Types and Degree of Use pertain to the types of use (i.e., public viewers including recreationist and motorist) and amounts of use (i.e., number of recreational users or motorists) that various land uses receive.  Visual Sensitivity is the overall measure of the susceptibility of an existing landscape to adverse visual changes. People in different visual settings, typically characterized by different land uses in the vicinity of a project, have varying degrees of sensitivity to changes in visual conditions, often depending on the overall visual characteristics of the place. In areas of more distinctive visual quality, such as designated scenic highways, designated scenic roads, parks, and recreation and natural areas, visual sensitivity is characteristically more pronounced. In areas of more indistinctive or representative visual quality, sensitivity to change tends to be less pronounced. This analysis of visual sensitivity is based on the combined factors of visual quality, viewer types and numbers of viewers, and visual exposure to the project. Visual sensitivity is described as high, moderate, or low, depending on these factors. Scenic Vista: A scenic vista is generally considered to be a location from which the public can experience unique and exemplary high-quality views—typically from elevated vantage points that offer panoramic views of great breadth and depth. REGIONAL LANDSCAPE SETTING The proposed project is located in the Lake Tahoe Region, which is centered on Lake Tahoe, and straddles the northern edge of the California-Nevada state border. It is a mountainous area located in the Sierra Nevada, west of the Carson Range. Approximately three-quarters of the land in the region is publicly owned, and the majority of the land is managed by the USFS. Lake Tahoe is world renowned for its crystal clear water and picturesque setting. The lake is approximately 12 miles wide and 22 miles long, with about 75 miles of shoreline. The surface elevation of Lake Tahoe is approximately 6,000 feet above sea level, with surrounding peaks rising to almost 11,000 feet above sea level. Near the project area, Mount Watson rises to 8,424 feet and Mount Pluto rises to 8,617 feet. The dominant vegetation is softwood forest stands (conifers) which, at near distances, provide strong vertical lines, locally interspersed with open meadows. Although the dark coniferous forests contribute to a stable framework for the area’s visual character, seasonal changes introduce a dramatic variation to this landscape character. During winter, snow cover accentuates areas that are not forested, which can create a strong visual contrast in areas of timber harvesting, ski slopes, roadways, transmission rights-of-way (ROWs), and other places where the unforested ground is visible. Development is mostly clustered around the shoreline of Lake Tahoe and in a few level or moderately sloping areas. The region experiences a peak population with summer vacationers; however, it is also popular as a winter tourist destination for skiing and snow-related sports. STUDY AREA VIEWSHED AND VISIBILITY For the purpose of describing the visual setting and analyzing project impacts, the study area is defined as the project’s viewshed, that area of land, water, and other environmental elements that are visible to the human eye from a fixed vantage point, and more specifically, the portion of its viewshed from which the public could perceive changes in the landscape caused by the proposed project. Any other location or viewer group not exposed to visual effects of the project (i.e., outside the study area) is not relevant to this section. Geographic Information System (GIS) tools are a highly effective means of establishing a project’s viewshed, especially for the purposes of determining from which areas the project would not be visible. However, standard GIS viewshed tools typically consider only observer points relative to surrounding topography, which is most effectively used in landscapes without intervening vegetation or structures, such as dry deserts or pasturelands, but will vastly overestimate the real viewshed of projects in developed and/or forested landscapes, such as the project area.  Because the proposed project consists of several linear overhead power lines, its viewshed is actually represented by a cumulative viewshed, consisting of many poles along several linear routes. The total viewshed of the project is represented by combining each pole’s individual viewshed into one spatial dataset that represents the number of individual poles visible from any fixed vantage point. Exhibit 4.4-3 shows the project’s potential viewshed, as calculated from a 10-meter resolution digital elevation model (DEM) and confined to a 4-mile buffer around all proposed facilities, facility upgrades/modifications, and temporary work areas. Four miles is defined by the USFS as the boundary between the middleground and background zone (USFS 1995). A 4-mile buffer was used because proposed poles, conductors, and tree removal, even if theoretically visible from farther away based on terrain, would be indistinguishable from other background elements due to the small apparent size, angle of view, and viewing context. Exhibit 4.4-3 also shows the boundary between USFS-defined distance zones, which are 300 feet (immediate foreground/foreground), 0.5 mile (foreground/middleground), and 4 miles (middleground/background). As indicated above, because the landscape is forested, the viewshed shown in Exhibit 4.4-3 vastly overestimates the real viewshed of the project. A small portion of the proposed project consisting of the area surrounding Segments 625-7, 625-8a, 625-9, 650-2 and 650-3 was isolated to demonstrate the effect of a confined landscape on the real viewshed. A “confined” landscape is characterized by trees or other features that limit a viewer’s field of vision, such that only foreground views of the landscape are available. Using an ultra-high resolution (0.5-meter) Light Detection and Ranging (LiDAR) dataset of this area—which contains both a bare-earth DEM and a “highest hit” DEM—trees and fine-scale landscape elements (such as cuts and fills) could be incorporated into viewshed calculations. A small area was chosen due to the high computational demands of ultra-high resolution data. This area in particular was chosen because it is at the intersection of several travel corridors with high recreational and scenic value including the Fiberboard Freeway, the Tahoe Rim Trail, and SR 267. As shown in Exhibit 4.4-4, the viewshed of the existing power lines in this area is confined to areas within or immediately adjacent to the ROW, primarily because of the density and height of existing trees. The height of the tree canopy consistently exceeds the height of the power poles. The Tahoe Rim Trail, though it is in close proximity to the power lines, is outside the viewshed of the lines except briefly as it crosses Mt. Watson Road and SR 267. Vantage points within the middleground distance zone (i.e., 0.5 to 4 miles from the proposed project) would require a very specific set of circumstances to occur for the proposed project to be visible. From this distance, the color/texture contrast in the landscape caused by vegetation clearing would be more noticeable than the poles and the conductors themselves, particularly during the winter. Because of the height and density of trees in the landscape, cleared ROWs tend to be easily hidden from view, especially if viewed at an oblique or inferior angle. The project would only be visible to observers within this distance zone if: 1) the immediate foreground is clear of obstructions (e.g., a meadow, a field, or a large parking lot), 2) the line of sight is otherwise uninterrupted, and 3) the power line ROW is aligned in the same direction as the viewer’s line of sight. Otherwise, the power line is likely to remain hidden from view; if it crosses perpendicular or obliquely to the viewer’s line of sight, the height of trees on either side of the cleared ROW would mask the gap, even in steeply sloped areas.  For the reasons stated above, the “study area” shall refer to the immediate foreground of all proposed project components, and certain locations in the distant foreground and middleground distance zone that meet the viewing conditions described above. VISUAL CHARACTER AND QUALITY OF THE STUDY AREA The visual character of study area can be generally described in terms of three distinct visual contexts: developed communities, undeveloped portions of the Lake Tahoe Basin, and the Martis Valley. In terms of visual environments described in the SQIP design review guidelines, developed communities are inclusive of “urban areas” and “urban transition areas” whereas undeveloped portions of the Lake Tahoe Basin are equivalent to rural areas. The following pages contain photographs illustrating the visual character and quality of each portion of the project area. Exhibit 4.4-5 shows the location and direction of view for each photo, and Exhibits 4.4-6A through 4.4-6L include the images themselves.    Source: data received from Dudek in 2013 Exhibit 4.4-3 Potential Viewshed and Distance Buffers    Source: data received from Dudek in 2013 Exhibit 4.4-4 Real Viewshed and Bare-Earth Viewshed of Existing Poles This page intentionally left blank.    Source: Adapted by Ascent Environmental in 2012 Exhibit 4.4-5 Photograph Locations     Photograph 1: Lakeside Trail at the Truckee River outlet looking south  Photograph 2: State Route 89 at William B. Layton Park looking south      Photograph 3: State Route 89 (West Lake Boulevard) looking north  Photograph 4: State Route 89 (West Lake Boulevard) looking west  Source: Sierra Pacific 2010 Exhibit 4.4-6A Views in the Project Area     Photograph 5: Truckee River Bike Trail looking west  Photograph 6: Pedestrian bridge over the Truckee River looking southwest      Photograph 7: Recreation trail at the pedestrian bridge looking southwest  Photograph 8: State Route 89 west of Fairway Drive looking southwest  Source: Sierra Pacific 2010 Exhibit 4.4-6B Views in the Project Area     Photograph 9: View from the Tahoe Rim Trail looking south  Photograph 10: View from the Tahoe Rim Trail looking southwest      Photograph 11: Fiberboard Freeway west of Mount Watson looking west  Photograph 12: Fiberboard Freeway looking south  Source: Sierra Pacific 2010 Exhibit 4.4-6C Views in the Project Area     Photograph 13: Fiberboard Freeway looking west  Photograph 14: Fiberboard Freeway north of Mount Watson looking west      Photograph 15: Fiberboard Freeway looking south  Photograph 16: Fiberboard Freeway west of State Route 267 looking west  Source: Sierra Pacific 2010 Exhibit 4.4-6D Views in the Project Area     Photograph 17: Brockway Substation entry on Cut Throat Ave looking northeast  Photograph 18: Deer Street near Cut Throat Avenue looking north      Photograph 19: Cambridge Drive looking east  Photograph 20: Trail behind Cambridge Drive looking south  Source: Sierra Pacific 2010 Exhibit 4.4-6E Views in the Project Area     Photograph 21: Bristol Circle at Commonwealth Drive looking southwest  Photograph 22: State Route 267 near Kings Beach looking northwest      Photograph 23: State Route 267 near the Tahoe Rim Trail looking east  Photograph 24: Tahoe Rim Trail near State Route 267 looking east  Source: Sierra Pacific 2010 Exhibit 4.4-6F Views in the Project Area     Photograph 25: State Route 267 near Brockway Summit looking southeast  Photograph 26: State Route 267 looking south towards the existing 625 Line crossing      Photograph 27: State Route 267 looking northwest  Photograph 28: State Route 267 south of Northstar Drive looking north  Source: Sierra Pacific 2010 Exhibit 4.4-6G Views in the Project Area     Photograph 29: State Route 267 near Northstar Drive looking north  Photograph 30: State Route 267 in Martis Valley looking northwest      Photograph 31: State Route 267 in Martis Valley looking east  Photograph 32: State Route 267 in Martis Valley looking south  Source: Sierra Pacific 2010 Exhibit 4.4-6H Views in the Project Area     Photograph 33: Northstar-at-Tahoe Golf Course looking north  Photograph 34: Basque Drive looking north      Photograph 35: Martis Creek Trailhead looking south  Photograph 36: Martis Creek Trail looking south  Source: Sierra Pacific 2010 Exhibit 4.4-6I Views in the Project Area     Photograph 37: Star Pine Road looking west  Photograph 38: Brockway Road looking northwest      Photograph 39: Brockway Road looking east  Photograph 40: Estates  Drive at Riverview Drive looking north  Source: Sierra Pacific 2010 Exhibit 4.4-6J Views in the Project Area     Photograph 41: Truckee River Legacy Trail looking northeast  Photograph 42: Glenshire Drive looking east      Photograph 43: Interstate 80 westbound near Donner Pass Road looking west  Photograph 44 : Pioneer Trail Road looking west towards North Truckee Substation  Source: Sierra Pacific 2010 Exhibit 4.4-6K Views in the Project Area     Photograph 45: Northstar  Substation looking north  Photograph 46: Squaw Valley Substation from Squaw Valley Road at State Route 89      Photograph 47: Donner Pass Road looking southwest towards the Truckee Substation  Photograph 48: North Truckee Substation from Pioneer Trail Road looking west  Source: Sierra Pacific 2010 Exhibit 4.4-6L Views in the Project Area DEVELOPED COMMUNITIES Sections of the study area, including proposed power line Sections 625-1, 625-10, 650-1, 650-6 and 650-7, are located in the communities of Tahoe City, Kings Beach, and Truckee. These areas have a mix of developments, including low-density residential housing; commercial, retail, and tourism-related establishments; and public utility infrastructure including overhead electric lines. On the fringes of these communities is typically an urban transition zone between intensely developed areas and a fully natural-appearing landscape characterized by sporadic occurrence of driveways, rural homes on large lots, and electrical distribution lines within a predominantly forested context. Tahoe City Photographs 1 through 8 (Exhibits 4.4-6A and 4.4-6B) show the general areas surrounding the proposed upgrade to the 625 Line (Segment 625-1) in Tahoe City. In this area, particularly in and around the “Y” (i.e., the intersection of SR 89 and SR 28), the visual character was described in the 1982 Lake Tahoe Basin Scenic Resource Inventory as cluttered, but has improved in recent years (TRPA 2011). Developments are nestled among pine trees, and the Truckee River is a scenic amenity that contributes positively to views. However, as seen from SR 89 and SR 28, commercial development, parking areas, utility lines, and signage are prominent enough to distract from what might otherwise be a scenic view of the Truckee River and the surrounding environment. This general visual character is reflected in TRPA’s rating of the area as being in non-attainment of scenic thresholds for Roadway Travel Unit 42. The public experiences partially screened views of the Tahoe City Substation (shown in Photographs 1 through 4), which is on the west side of SR 89 just south of the Truckee River. Recreational amenities, including pedestrian and bike paths, the Truckee River, and a pedestrian bridge (shown in Photographs 5 through 8) provide access to scenic and recreational opportunities, but the quality of views in these areas are somewhat compromised by the presence of structures, utility poles, and conductors. Overall, the visual quality in the portion of the study area in Tahoe City can be considered representative to locally indistinct, depending on location, view direction, and other viewing circumstances. Despite the presence of the Truckee River, high quality views from public travel routes are not available in views directed towards the site of the proposed substation upgrade. Kings Beach Photographs 17 through 21 (Exhibits 4.4-6E and 4.4-6F) show the general areas surrounding the proposed upgrade to the 625 Line (Sections 625-10 and 650-1) on the outskirts of Kings Beach. The Kings Beach Substation is at the northern edge of the community of Kings Beach in a forested area that has residential and industrial land uses to the south and is surrounded by forest on the other three sides. This substation is setback from public transportation routes, as shown in Photograph 17 (Exhibit 4.4-6E). The general area can be described as an urban transition zone; it has a predominantly natural appearance and a thick density of trees with occasional signs of development, such as parked vehicle, driveways, utility poles, street signs, small graded areas, and houses and structures fully to partially screened by trees.  Overall, the visual quality of these sections of the study area is considered representative of an urban transition zone. The affected portion of SR 267 (Roadway Travel Unit 41) is in attainment of threshold standards for scenic quality and travel route ratings. Truckee Photographs 37 through 44 (Exhibits 4.4-6J and 4.4-6K) show the general areas surrounding the proposed upgrade to the 650 Line (Segments 650-6 and 650-7) within and adjacent to the Town of Truckee. For the same reasons discussed above for Kings Beach, the visual quality of these sections of the study area is considered representative of an urban transition zone.  UNDEVELOPED PORTIONS OF THE LAKE TAHOE BASIN Most of the proposed power line upgrades would occur within undeveloped portions of the Lake Tahoe Basin, in mountainous terrain of fir, pine, and cedar forest areas. The forest cover is mostly dense; openings and patches of meadow are relatively rare and infrequent as compared to areas of the High Sierra along the Pacific Crest west of Lake Tahoe. Within the study area, the density of trees and height of the canopy varies, but is sufficiently widespread and ever-present that unencumbered long-distance views and scenic vistas are only available from wide graded areas on moderate to steep slopes (such as portions of SR 267 that descend into the Basin and cleared utility ROWs). Along the Fiberboard Freeway, there are a few localized areas where users are afforded long-range views of the landscape; these include high-elevation, steeply-sloped areas along the side slopes of Mount Pluto and Mount Watson. The visual character of the study area in undeveloped portions of the Tahoe Basin is therefore of a confined natural forest, but in a few specific locations, can be punctuated by high quality vistas.  The study area is also characterized by a number of forest roads, as well as recreational routes including the Tahoe Rim Trail and other trails used by the public for dispersed recreation. USFS roads crossing the study area include FS Road 73 (Fiberboard Freeway), 16N46, 16N50, 16N73E, 16N74, 16N95, 16N63, 16N93, 16N92, 16N52, and 16N56. Photographs 9 through 16 (Exhibits 4.4-6C and 4.4-6D) illustrate portions of the study area along the 625 Line between the northern edge of Tahoe City and Brockway Summit along SR 267. The Fiberboard Freeway, a paved road along most of its length, extends westward into the area from SR 267 and provides public access to Mount Watson, Watson Lake, and surrounding areas. Power lines, including the existing 625 Line, cross the Fiberboard Freeway in a number of locations. Although not a dominant element of the landscape character, power poles and conductors, where they “skyline” (i.e., protrude above the horizon) in certain locations (as shown in Photographs 9, 12, and 16), can adversely affect view quality. Otherwise, the vertical form of the poles and their dark brown color mimic the color and form of tree trunks and minimize the apparent visual contrast. For the majority of the public routes in this area, existing power line ROWs are only visible in the immediate foreground where they cross existing roads and trails. Photographs 22 through 29 (Exhibits 4.4-6F and 4.4-6G) show the portion of the study area along SR 267 in the general area of proposed upgrades to the 625 and 650 Lines in Segments 650-2, 650-3, 625-8 and 625-9. The width of the highway corridor provides openings in the forest sufficient in size to afford viewers with partial middleground and background views of hillsides and the Lake Tahoe Basin. Similar to the context photographs along the Fiberboard Freeway, power lines locally and briefly detract from views where they skyline or cross the highway corridor. Overall, the visual quality of these sections of the study area is considered representative of the rural/undeveloped portions of the Lake Tahoe Basin. Unique and distinctive aesthetic elements within the study area, such as Lake Watson and scenic vistas from the Tahoe Rim Trail do not contain views of the 625/650 power line corridors.  MARTIS VALLEY The portion of the proposed project located outside of the Lake Tahoe Basin is within the Martis Valley, which extends north from Lake Tahoe. Martis Valley is bisected by Martis Creek, which flows north to the Truckee River. The northern portions of SR 267 and SR 89 meet I-80 in the northern portion of the valley in the Town of Truckee. Aside from the Town of Truckee itself, the primary developments in the valley include the Truckee Tahoe Airport and several golf courses, as well as electrical and transportation infrastructure. However, as seen from public roadways, the Martis Valley primarily appears in a natural condition, and is sufficiently flat and unobstructed to provide long views of surrounding mountains and forests. Photographs 31 through 36 (Exhibits 4.4-6H and 4.4-6I) show the portion of the study area within Martis Valley, including Section 650-4 of the 650 Line. The visual character of the valley stands in contrast to the Tahoe Basin by virtue of its grassland and open meadow habitat and largely unobstructed views of the surrounding mountains. Views from travel routes in the area include foreground, middleground, and background elements, with a wide variety of landscape elements of visual interest, including foreground open sage and grassland and background forested mountains. The existing 650 Line crosses SR 267 and leaves the highway heading west where it skirts the edge of the Northstar Golf Course and passes near a small residential area. It continues westward along the southern edge of Martis Valley where the forested slopes of Lookout Mountain rise from south edge of the valley floor. The slopes form a backdrop of trees to views of the power line from Martis Creek Lake National Recreation Area and the network of trails in the valley. Overall, the visual quality of these sections of the study area is considered representative to distinctive, depending on location, view direction and other viewing circumstances. The open grassland habitat provides view opportunities that are relatively rare and unique in the context of the predominantly forested environment of the Sierra Nevada. VIEWER TYPES AND EXPOSURES The primary types of potentially affected viewer groups in the project area include roadway motorists and recreationists. These groups may overlap at times, but for purposes of this analysis, they are described separately. The approach to evaluating viewer types and exposure presented here is routinely used by CPUC in visual impact assessment of its projects. MOTORISTS Motorists represent the largest of the affected viewer groups. Included in this group are motorists traveling on regional roadways, such as SRs 28, 89, and 267, and I-80. Motorists include a variety of roadway travelers, both local and regional travelers familiar with the visual setting, and travelers less familiar with the visual setting that use the roadways more infrequently. These less frequent travelers might, for example, utilize these roadways to reach vacation destinations such as Lake Tahoe or ski resorts, or use the roads in the course of their work. These motorists include commuters, drivers of commercial trucks, and drivers of emergency vehicles. Depending upon the road and travel direction, views of the study area could range from a few seconds to 20 minutes or more. The average annual daily traffic on I-80 ranges from 27,000 to 32,000 vehicles. On SR 89 at the SR 28 junction the average annual daily traffic is 10,900 vehicles, and on SR 267 the average annual daily traffic ranges from 8,400 to 12,600 vehicles, depending on location. VISITORS AND RECREATIONISTS The second viewer group includes recreational users of the Lake Tahoe area. The LTBMU is a very popular recreation forest with winter sports opportunities that include downhill ski areas and extensive snowmobile and cross-country ski trails found throughout the National Forest. In the summer, an extensive array of hiking, off-highway vehicle (OHV), equestrian, and mountain biking trails provide access to the lakes, rivers, and mountain areas. Developed recreation sites within the LTBMU include campgrounds, boat ramps, picnic areas, and nature trails. None of the power line segments are visible from campsites in the LTBMU, including the Watson Lake Campground. Additional information about the recreational resources in the project area can be found in Section 4.8, Recreation. This section focuses on recreation resources from which portions the proposed project could be visible. Although the total duration of views of the 625/650 Line ROWs for this group of users tends to be brief, the expectation of a natural landscape setting raises visual sensitivity to moderate to high levels.  Recreational trails and facilities from which the proposed project could be visible include the following.  Martis Creek Lake Recreation Area, in the northern portion of the project area, is managed by the US Army Corps of Engineers (USACE) and provides recreation activities including camping, hiking, ranger programs, boating, fishing, and day use. On the west side of SR 267, the Martis Creek Wildlife Area offers a 4.3-mile hiking and biking trail that loops around the valley.   Burton Creek State Park contains more than 2,000 acres of forest and meadowland. Facilities consist of a network of dirt roads and trails, two small dams, two water tanks, and a few signs. The roads into Burton Creek State Park are gated and only California State Parks and emergency vehicles are allowed on the roads in the park. The roads and trails are used by hikers and bikers during the summer, and cross-country skiers and snowshoe hikers in the winter. The proposed project would be largely out of view from these areas except for a short segment of the 625 Line that would graze the southwest portion of the park.  The Tahoe Rim Trail, shown in Exhibit 4.4-5, is a 165-mile, single-track, multi-use trail encircling Lake Tahoe. Throughout the project vicinity, the trail is located on LTBMU lands and is open to hikers, equestrians, and mountain bikers. Winter use by cross-country skiers and snowshoers is also popular. There is a trailhead in Tahoe City near the Community Center on Fairway Drive. From that location, the trail ascends to overlook the Truckee River Canyon, and then extends north and east past Watson Lake more than 20 miles to the trailhead on SR 267, 0.5-mile south of Brockway Summit. Along this segment, the trail generally parallels the existing and proposed 625 Line alignments, crossing under the existing 625 Line twice (see Exhibit 4.8-5). Trail users can cross SR 267 and beneath the existing 650 Line to a trailhead on the east side of the highway. From there, the trail continues northeastward, crosses beneath the existing 625 Line again, and continues toward Martis Peak. As shown in Exhibit 4.4-4, trail users are exposed to views of the power lines only briefly because the viewshed of the existing line is highly localized due to the screening effect of the forest.  The Fiberboard Freeway, a network of LTBMU service roads (including FS Roads 16N46, 16N50, 16N73E, 16N74, 16N95, 16N63, 16N93, 16N92, 16N52, and 16N56), and Fire Road 6, on the Tahoe National Forest provide access to numerous opportunities for dispersed recreation. In the winter, this includes snowmobiling, snowshoeing and cross country skiing; in the summer this includes OHV, cyclists, joggers and/or hikers.  Truckee River Regional Park is located just south of Downtown Truckee on SR 267. The 62-acre park’s recreation facilities include: ball fields; picnic areas; a rodeo arena; a nature trail; tennis, volleyball and basketball courts; amphitheater; tot lot; skateboard park; disc golf course; and playground equipment. Segment 650-6 is adjacent to the eastern border of the park (TDRDP 2012).   Northstar Resort Golf Course is an 18-hole course that incorporates the mountainous landscapes of Tahoe with the open meadow of Martis Valley into two 9-hole settings (Vail 2012). A portion of Segment 650-4 would cross a northern portion of the property.   64-Acre Recreation Site is located near the southern terminus of the existing 625 Line (Segment 625-1) in Tahoe City. The alignment runs adjacent to the south side of the Truckee River (between 0 to 10 feet from the top of the bank) for approximately 0.2 mile. This portion of the line is adjacent to the 64-Acre Recreation Site, which provides picnic facilities, hiking and biking trails, and a rafting ramp for access to the Truckee River. The 64-Acre Recreation Site and the Truckee River Bike Trail that passes through the site and alongside the Truckee River are among these facilities. Elements of the proposed project would be visible from this park and trail.   Gatekeeper’s Museum and Lake Tahoe Dam are located in an area immediately east of SR 89 atop and south of the Truckee River. The dam has a restaurant that affords diners views of Lake Tahoe and the Truckee River. The museum is visited by over 10,000 visitors annually and contains an eclectic collection of Tahoe history, including photographic collections, oral histories and transcription, newspapers, court ledgers, maps and written materials, letters, clothing, artifacts, and furniture. Visitors may have partial views of the Tahoe City Substation across SR 89 and portions of the existing 625 Line along the south bank of the Truckee River. The exposure to project facilities is similar to the views shown referenced in Exhibit 4.4-5.  River Rafting operations occur on the Truckee River downstream of the dam with several commercial rafting operations in the vicinity. The rafts depart from piers and ramps that project out into the river in this area.   Kings Beach Snowmobile activities occur on approximately 100 miles of recreational trail in the project area. The trail transects several segments of the 625 Line routes. Lake Tahoe Snowmobile Tours, Inc. and Full Throttle are two snowmobile rental /tour businesses that operate out of Kings Beach and utilize this trail.  VISUAL SENSITIVITY The process for selecting key viewpoints for simulation purposes is addressed in Section 4.4.3, Environmental Consequences and Mitigation Measures. However, key viewpoints are referenced here to describe the existing scenic setting, affected viewers, and to evaluate the visual sensitivity of each viewpoint. These viewpoints, as discussed in detail below, represent: 1) sensitive or protected views including public open space and recreation trails, residential areas, and designated scenic roadways or vista points; 2) views that represent the visual experience of a relatively large number of affected viewers; and 3) views that portray a representative range of viewing conditions along the project corridor. Table 4.4-1 summarizes the viewer groups, visual exposure, and scenic quality represented by 15 viewpoints. These factors are routinely used by CPUC in visual impact assessment of its projects. CPUC visual impact assessment methodology considers visual sensitivity as a composite measurement of the overall susceptibility of an area or viewer group to adverse visual or aesthetic impacts given the combined factors of landscape visual quality, viewer types, and exposure conditions which are considered together to determine an overall visual sensitivity for each viewpoint. The viewpoints listed in Table 4.4-1 are shown in the “existing” photographs in Exhibits 4.4-8 through 4.4-23 and Exhibit 4.4-25. Table 4.4-1 Viewer Types, Visual Exposures, and Visual Quality  Key Viewpoint No. / Name  Viewer Group(s)  View Exposure  Visual Quality  Visual Sensitivity  VP 1, Tahoe City Substation  Motorists and Pedestrians  Partially blocked by building, enclosed view framed by trees, viewers experience passing view  Indistinctive to Representative  Low to Moderate  VP 2, Tahoe City Substation  Motorists and Pedestrians  Nearly fully screened by trees, viewers experience brief passing views  Indistinctive to Representative  Low to Moderate  VP 3, Truckee River Corridor  Pedestrians and Cyclists, Tahoe Rim Trail Users  Unencumbered view includes slight skylining of existing pole. Viewers experience passing, and brief stationary views of the river corridor  Distinctive  High  VP 4, Segment 650-3  Motorists  Wide panoramic view unencumbered by foreground elements. Viewers experience moderate duration views on drives between Truckee and mountains. Skylined power poles and conductors detract from views.  Representative.   Moderate  VP 5, Martis Creek Trail  Motorists  Scenery includes foreground, middleground and background landscape elements. Views are wide and unencumbered. Viewers experience moderate duration views on drives between Truckee and mountains.  Representative  Moderate  Table 4.4-1 Viewer Types, Visual Exposures, and Visual Quality  Key Viewpoint No. / Name  Viewer Group(s)  View Exposure  Visual Quality  Visual Sensitivity  VP 6, SR 267, Segment 650-2  Motorists, Cyclists  Scenery includes foreground, middleground and background landscape elements. View is partially enclosed by trees, but provides scenic elements of interest. View duration is brief to slightly extended. Existing power poles/ conductors detract slightly from quality of view.  Distinctive.   Moderate to High  VP 7, SR 267, Segment 650-2  Motorists, Cyclists  Scenery includes foreground, middleground and background landscape elements. Partial distant views of Lake Tahoe. Power lines are fully exposed in the view and extend slightly above horizon line. View duration is brief to slightly extended.  Distinctive  Moderate to High  VP 8, SR 89, Segment 625-1  Motorists, Cyclists, and Pedestrians  View enclosed by trees that includes foreground, middleground and background elements. Power poles partially exposed and crossing conductors slightly visible. View duration is brief to slightly extended.  Representative  Moderate  VP 9, Tahoe Rim Trailhead, Segment 625-9  Hikers (summer), Snowshoers and Snowmobilers (winter)  View enclosed by trees and includes distant hills in the background. Existing poles are prominent and protrude strongly above the skyline. Potential for stationary view due to kiosk and exposed viewshed.  Representative  Moderate to High  VP 10, Fiberboard Freeway, Segment 625-3  Motorists, OHV users and Cyclists (summer), Snowmobilers (winter)  View is enclosed by trees; middleground is only partially visible. Large areas of bare ground slightly detract from the quality of the view. Utility ROW views are brief in passing.  Representative  Moderate  VP 11, Fiberboard Freeway, Segment 625-5  Motorists, OHV users and Cyclists (summer), Snowmobilers (winter)  View is surrounded by trees, and limited to foreground elements. Paved and dirt roads are visual elements that are co-dominant with natural features. Utility ROW views are brief in passing.  Representative  Moderate  VP 12, Fiberboard Freeway, Segment 625-7  Motorists, OHV users and Cyclists (summer), Snowmobilers (winter)  Immediate foreground dominated by a stand of trees. Background only slightly visible through road ROW.   Representative  Moderate  VP 13, 64-AcreRecreation Site, Segment 625-1A  Pedestrians and Cyclists  Highly used recreation site. Immediate foreground dominated by a stand of trees. Foreground/background hidden from view.  Distinctive  Moderate to High  VP 14, Fiberboard Freeway, Segment 625-4A  Motorists, OHV users and Cyclists (summer), Snowmobilers (winter)  View fully enclosed by trees. View duration is brief and in passing.  Representative  Moderate  VP 15, SR 267, Segment 650-2 D-C OH-2  Motorists and Cyclists  Scenery includes foreground, middleground and background landscape elements. Partial distant views of Lake Tahoe. Power lines are fully exposed in the view and extend slightly above horizon line. View duration is brief to slightly extended.  Distinctive  Moderate to High  4.4.3 ENVIRONMENTAL CONSEQUENCES AND RECOMMENDED MITIGATION MEASURES SIGNIFICANCE CRITERIA Because the proposed project falls under multiple jurisdictions and would require decisions or approvals from multiple agencies, namely the TRPA, USFS and CPUC, a number of significance criteria apply. The purpose and intent of the various measures are frequently overlapping and the same discussions and analyses can be used to address the requirements of multiple agencies. Following the listing of individual criteria is a discussion of the overall approach to assessing the significance of scenic resource impacts of the proposed project. TRPA CRITERIA The “Light and Glare” and “Scenic Resources/Community Design” criteria from the TRPA Initial Environmental Checklist were used to evaluate the scenic resources impacts of the alternatives. The checklist inquires as to whether the proposed project would result in any of the following conditions.  Be visible from any state or federal highway, Pioneer Trail or from Lake Tahoe?  Be visible from any public recreation area or TRPA designated bicycle trail?  Block or modify an existing view of Lake Tahoe or other scenic vista seen from a public road or other public area?  Be inconsistent with the height and design standards required by applicable ordinances or Community Plans?  Be inconsistent with the TRPA SQIP or Design Review Guidelines?  Include new or modified sources of exterior lighting?  Create new illumination which is more substantial than other lighting, if any, within the surrounding area?  Cause light from exterior sources to be cast off-site or onto public lands?  Create new sources of glare through the siting of improvements or the use of reflective materials? TRPA maintains applicable threshold standards for scenic resources in its threshold carrying capacities. For the purposes of this analysis, a significant scenic resource impact would result if implementation of the proposed project would result in one or more of the following:  a decrease in Roadway travel route ratings below the minimum required for threshold attainment;   a decrease in Scenic Quality Ratings;  a decrease in Public Recreation Areas and Bike Trails Ratings; or  violation of the adopted Community Design threshold by failing to comply with site planning or design principles contained in the TRPA Code. NEPA CRITERIA An environmental document prepared to comply with NEPA must consider the context and intensity of the environmental effects that would be caused by or result from the proposed action. Context means that the significance of the action must be considered in terms of the region as whole, affected interests, and the specific locality. Intensity refers to the severity of an effect. Under NEPA, the significance of an effect is used solely to determine whether an EIS must be prepared. A decrease in scores or ratings assigned to landscape units in scenic resources inventories conducted by either USFS or TRPA would constitute an adverse impact.  VQOs under the USFS framework commit lands to specific levels of visual quality, which becomes part of the overall land management plans adopted for each Forest. The USFS visual management system was designed to: 1) inventory visual resources and provide the basis for ascribing visual resource management objectives to lands under agency management, and 2) to determine whether a proposed action or its alternatives would meet those management objectives. While visual management objectives (identified on Exhibit 4.4-1 and discussed in the regulatory setting) will frequently reflect the baseline visual inventory of the landscape, that is not always the case, and VQOs do not in and of themselves offer a NEPA-compliant framework for identifying the intensity of impacts on visual resources or the significance of those impacts. Specifically, the degree of visual change that constitutes a significant impact is not defined and no criteria or standards for significance are offered. However, because conformance or non-conformance with VQOs relate to the project’s consistency with plans and policies, these are addressed separately (under Impact 4.4-3 below). CEQA CRITERIA Based on Appendix G of the State CEQA Guidelines, an alternative would have a significant impact on scenic resources if implementation of the alternative would do any of the following:  have a substantial adverse effect on a scenic vista;  substantially damage scenic resources, including, but not limited to, trees, rock outcroppings, and historic buildings within a state scenic highway;  substantially degrade the existing visual character or quality of the site and its surroundings; or  create a new source of substantial light or glare that would adversely affect day or nighttime views in the area. OVERALL APPROACH Given that the analysis of scenic resources in the EIS/EIS/EIR must be consistent with multiple criteria and measures, as identified above, scenic impact statements were organized in a manner that allows a coherent discussion of visual impacts while considering all relevant criteria and measures. Because the proposed project would not be visible from an officially designated state scenic highway, the second criteria listed in Appendix G of the State CEQA Guidelines (i.e., substantial damage to scenic resources […] within a state scenic highway) is not applicable and is not discussed further.  METHODS AND ASSUMPTIONS  Potential project-related impacts to scenic resources were analyzed by determining the nature and extent of anticipated changes to the existing visual environment that would result from construction and operation of the proposed project and comparing those anticipated changes to the criteria of significance described above. The analysis involved field reviews of the project area plus reviews of project data, including maps and drawings provided by the applicant, aerial and ground-level photographs of the project area, planning documents, and the preparation of computer-based visual simulations. Specific project data included the Proponent’s Environmental Assessment (Sierra Pacific 2010), power line pole designs and configurations, pole heights and locations, substation plans and elevation drawings, and proposed construction methods and long term maintenance practices. SELECTION OF SIMULATION VIEWPOINTS The purpose of visual simulations is to document the project-related change that would be visible from representative sensitive viewpoints or viewing locations. The visual simulations provide an analytical tool for developing a technically sound assessment of visual impacts. The simulations also facilitate clear and objective communication of visual impacts. Field observations and review of photography, technical data, and plans and policies pertaining to visual resources management were used as a basis for selecting simulation viewpoints. Selection of the simulation viewpoints was determined in consultation with the applicant, USFS, and TRPA. The following criteria were used to select key viewpoints:  sensitive or protected views including public open space and recreation trails, residential areas, and designated scenic roadways or vista points;  views that represent the visual experience of a relatively large number of affected viewers; and  views that portray a representative range of viewing conditions along the project corridor (i.e., varied viewing distance and landscape character). In addition, key viewpoints were limited to publically accessible ground level viewing locations that represent what the public actually sees. Therefore, oblique aerial or "birdseye" views were not considered appropriate for visual impact assessment purposes. PROJECT SIMULATIONS  A set of 17 visual simulations were produced to illustrate before and after visual conditions in the project area. The simulations illustrate the location, scale, and appearance of the project as seen from representative public viewpoints. With the exception of Viewpoints 7 and 15, the visual simulation photographs were taken using a digital single lens reflex camera with a 50-millimeter equivalent lens which represents a horizontal view angle of 40 degrees. A 28-millimeter equivalent lens representing a 65-degree horizontal view angle was employed to shoot the Viewpoints 7 and 15 simulation photographs to portray a wider angle view of the project that includes elements in the surrounding landscape context. The visual simulations were generated using an objective analytical and computer modeling process. Briefly, GIS data of existing conditions and digital aerial photographs provided the basis for developing an initial digital model. A three-dimensional model of the proposed power poles and substation structures and equipment was developed using engineering design data and GIS project data supplied by the applicant. The three-dimensional computer model of the proposed project components was combined with the digital site model to produce a complete computer model of the project. A set of computer-generated perspective plots were then produced to represent the selected viewpoints. For each of the simulation viewpoints, viewer eye level was assumed to be 5 feet above grade. Computer wireframe perspective plots were overlain on photographs to verify scale and viewpoint location. Digital visual simulation images were then produced based on computer renderings of the three-dimensional model combined with digital versions of the selected site photographs.  The location of each simulation is shown in Exhibit 4.4-7. The existing views and corresponding computer-based visual simulations are presented in Exhibits 4.4-8 through 4.4-23 and Exhibit 4.4-25. IMPACT DETERMINATION The significance and intensity of impacts to visual resources is determined using the TRPA, NEPA, and CEQA significance criteria listed above and in Table 4.4-2. The table provides guidelines to assist in evaluating effects of the project on the visual character or quality of an area, and is based on the visual sensitivity of key viewpoints and the degree of overall visual change introduced by the project within the view. The key factors in determining the overall visual change are visual contrast, dominance, and view blockage. This approach is routinely used by CPUC in visual impact assessment of its projects. Specifically, an adverse visual impact may occur when: 1) an action perceptibly and substantially changes, in an adverse way, the existing physical features of the landscape that are characteristic of the region or locale; 2) an action introduces new features to the physical landscape that are perceptibly uncharacteristic of the region or locale, or become visually dominant from common viewpoints; or 3) an action blocks or totally obscures aesthetic features of the landscape. The degree of visual impact depends on how noticeable the adverse change is and the related visual sensitivity. Table 4.4-2 Matrix for Determining Scenic Impact Significance/Intensity  Visual Contrast / Visual Change  Visual Sensitivity  High  Moderate  Low  None / Seldom Seen  Low  Potentially Significant / Moderate  Less than Significant / Minor  Less than Significant / Minor  Less than Significant / Negligible  Moderate  Significant / Major  Potentially Significant / Moderate  Less than Significant / Minor  Less than Significant / Negligible  High  Significant / Major  Significant / Moderate  Potentially Significant / Moderate  Less than Significant / Minor  Note: Scenic impact levels are provided for both CEQA (significant/less than significant) and NEPA (negligible, minor, moderate and major). The significance and intensity of impacts are judged from a static or linear key viewpoint, and may be modified based on site-specific circumstances including context and duration (both of which are required considerations under NEPA).   In addition, Applicant Proposed Measures (APMs) are incorporated into the project to minimize impacts to scenic resources. Impact conclusions are determined considering the attenuating effect of the following APMs.  APM SCE-1: The following measures will be implemented during construction:  Construction activities will be kept as clean and inconspicuous as practical.   Construction storage and staging will be screened, where practical, with opaque fencing from close-range residential views and public viewing areas.  Slash treatment within the immediate foreground (50 feet) will be by lop and scatter.   If hand-piling and burning is utilized, piles will be located away from the edge of the roadway. Piles will be constructed to minimize residual unburnable material (resulting from pile compaction and/or high dirt content) and damage to remaining trees. Pile burning will be accomplished the following fall or spring, when possible. Pile burning will be planned and implemented to minimize scorching of existing non-fire-killed vegetation.  When "cut-tree" marks are utilized, marks will be placed on back sides of trees or away from views of the travelling public.  Within the immediate to middle-distance foreground (300 feet), log skidding trails will be re-graded, to the degree possible, back to their original, natural contour and rehabilitated with vegetation.  Non-affected timber and ground vegetation will be protected during harvesting and slash treatment.  Trees and vegetation within the “clear zone” that do not pose a risk to power lines will be preserved.  Visual diversity of the ground surface will be maintained through irregular scatter of limbs, seeding, and other means as practicable.  Barriers/boulders/downed logs will be placed in strategic locations to discourage the establishment of user-created trails.  Cut stumps will be 6-inch maximum height measured from the uphill side. Source: Data adapted by Ascent Environmental 2013 Exhibit 4.4-7 Photo Simulation Viewpoint Locations APM SCE-2: Self-weathering dark brown steel poles (CorTen), or equivalent, will be used for the power lines to reduce potential visual contrast.  APM SCE-3: Non-specular conductors will be used for the power lines to reduce the potential for new sources of glare. Non-specular conductor has been either mechanically or chemically treated to reduce reflectivity and has a smooth matte finish which blends more naturally with the environment.  APM SCE-4: A non-reflective finish will be used for substation equipment at all substations to reduce the potential for new sources of glare.  APM SCE-5: Screening through landscaping and non-vegetative means will be installed at the Tahoe City Substation to the degree that the rebuilt substation will not be obvious to the casual observer, and will account for public views of the substation from all sides. Plant material will be appropriate to the local landscape setting and will be consistent with CalPeco’s technical requirements for landscaping in proximity to substation and transmission facilities. More specifically, the following will be implemented:   With the property owner’s permission, native conifer trees will be planted outside of the perimeter fence along the southwest and southeast sides of the substation site. Tree planting will replace existing trees that will be removed and will provide additional screening and landscape backdrop with respect to views from SR 89.   With the property owner’s permission, on the southeast side of the substation, a mixture of trees and tall shrubs will be planted along the recreational trail adjacent to SR 89 to provide additional screening.  With the property owner’s permission, at the western corner of the substation site, a mixture of shrubs will be planted outside of the perimeter fence in order to screen views from the recreation trail.   APM SCE-6: Poles proposed in the vicinity of the highly visible clearing adjacent to Mount Watson Road will be placed so as to span the clearing or otherwise minimize their visibility from the Fiberboard Freeway.  APM SCE-7: In cases where replacement poles for the 650 Line are adjacent to SR 267 and will be visible in unobstructed foreground public views from the roadway, poles will be carefully sited to eliminate or substantially reduce their visibility from the highway within the Tahoe Basin as compared to the existing 650 Line without causing new visual impacts from tree removal or construction of access ways that would be required to erect and maintain the line. Any revised alignment or pole placement will be reviewed and approved by applicable land owners, agencies, and utilities.   APM SCE-8: In cases where replacement poles for the 625 Line are adjacent to the Truckee River and would be visible in unobstructed foreground public views along the river or adjacent trails, poles will be carefully sited to minimize their visibility. The westernmost pole on the south bank of the Truckee River where the power line crosses the river will be placed far enough from the river so as to be substantially unseen from the pedestrian bridge. The remaining poles along the south bank of the river will be located southward, outside the river corridor and behind the trees that line the riverbank such that visibility of the power line is minimized as viewed from SR 89, the Truckee River, and the pedestrian bridge. Any revised alignment or pole placement will be reviewed and approved by applicable land owners, agencies, and utilities.  APM SCE-9: In consultation with the USFS and to reduce potential project visibility, selective, site-specific conifer tree planting will be considered in limited areas along the new 625 Line route where relatively unobstructed foreground views of new structures are seen from Mount Watson Road. Placement of new trees will not conflict with project operations or safety requirements. ALTERNATIVE 1 - PEA ALTERNATIVE DIRECT AND INDIRECT IMPACTS IMPACT 4.4-1 (Alt.1)  Cause inconsistency with adopted plans. The Tahoe City Community Plan (1994) suggests relocation of the Tahoe City Substation to a specific site known as “the Chimneys” as a means of removing it from public view and thereby improving scenic quality. This action is also defined as Scenic Program Project #135 in the SQIP. Alternative 1 (PEA Alternative) proposes to rebuild the Tahoe City Substation in its current location and screen the facility from public view. The Roadway Travel Unit was not in attainment of scenic thresholds at the time substation relocation was recommended and it is now in attainment and has been since 2006. Because the Roadway Travel Unit is currently in attainment of scenic thresholds, the project would not result in substantially greater visibility of the Tahoe City Substation, and because the recommended relocation to a specific site (which is no longer available) was encouraged and not mandatory to achieve scenic objectives, the rebuild of the Tahoe City Substation on its existing site would not be inconsistent with the Tahoe City Community Plan or SQIP. This impact would be less than significant.  To achieve the project’s intended operating capability, it is necessary to rebuild the Tahoe City electrical substation as part of the proposed project. The substation is situated in its original location just west of SR 89 and south of the Truckee River in Tahoe City, behind the Bridgetender Tavern and Grill. The substation is in view from SR 89 and nearby public use areas, including the adjacent portion of the 64-Acre Recreation Site, bike trails, picnic tables, and Fanny Bridge, but is partially screened from view by trees and buildings.  Exhibit 4.4-8 shows the Tahoe City Substation as viewed from SR 89 looking south. Exhibit 4.4-9 shows the Tahoe City Substation as viewed from SR 89 near the Gatekeeper’s Museum property (which is behind the viewer), looking west. In both simulations, the new substation retains similar form and lines characteristic of an industrial site, but with a different finish and layout. The vertical lines are slightly higher and the forms slightly wider and more discernible, but spatial extent of the transformers appears concentrated within a smaller portion of the view. The texture and color contrast remains similar to slightly greater than the existing structures. Note that these images do not show proposed screening that would be installed in conjunction with the Tahoe City Substation rebuild. In the first viewpoint (Exhibit 4.4-8), fewer structures are visible behind the Bridgetender, and the tree removal associated with the Tahoe City Substation upgrade opens up the view to include trees in the middleground and a greater portion of the sky. The scenic quality of the first view is improved because less of the Tahoe City Substation is apparent, and the tree removal introduces a greater degree of variety and depth into the scene. The visual effect from the second viewpoint (Exhibit 4.4-8) is similar to the first, except that the tree removal renders the Tahoe City Substation site more conspicuous. However, the increase in exposure is balanced by the positive effect of opening up views of middleground views and mountainous horizon line. As compared to the existing Tahoe City Substation, the rebuilt substation would introduce a moderate degree of visual change. As discussed in the setting, these views have low to moderate sensitivity because they would be briefly experienced by high numbers of motorists and pedestrians. The 1994 Tahoe City Community Plan recommends the substation be relocated to an area known as the Chimneys (which has since been developed) where it would be unseen by the public. Subsequently, TRPA’s 2001 EIP, which contains the SQIP, identified Scenic Program Project #135 which similarly called for relocating the substation to the Chimneys area. In both cases, the goal was to improve scenic quality by removing the substation from public view. It should be noted that the specific roadway travel unit (Roadway Travel Unit 14 – Tahoe Tavern) was out of attainment of scenic threshold standards at the time the substation relocation project was recommended in the Tahoe City Community Plan (1994) and included in the EIP (2001). The unit came into attainment in 2006 and has remained in attainment (TRPA 2007 and TRPA 2011).   Existing View    Simulated View Source: Environmental Vision 2012 Exhibit 4.4-8 Tahoe City Substation, VP 1, All Action Alternatives  Existing View    Simulated View  Source: Power 2012 Exhibit 4.4-9 Tahoe City Substation, VP 2, All Action Alternatives Alternative 1 (PEA Alternative) proposes to rebuild the substation in its original location. Rebuilding the substation at its current location would be inconsistent with the 1994 Tahoe City Community Plan recommendation and SQIP Scenic Program Project #135 to relocate the facility if the rebuilt substation would be in public view. In addition, the TRPA regulations prohibit any decrease in the travel route rating as seen from roadway travel units. Because the rebuilt Tahoe City Substation would increase in mass and height, with color and texture contrasts that conflict with the surrounding environment, it could, without screening, adversely affect the travel route rating associated with the roadway travel unit. The goal of eliminating or minimizing views of the Tahoe City Substation from public use areas expressed in the Tahoe City Community Plan and by Scenic Program Project #135 of the SQIP can be accomplished without relocating the substation through sufficient screening of appropriate types and placement. APM SCE-4 specifies use of a non-reflective finish on substation structures to reduce the potential for new sources of glare. In addition, APM SCE-5 describes screening (both through landscape and non-vegetative methods) that the applicant has integrated into project design, which will include native conifer trees and native shrubs to be planted outside of the perimeter fence along the southwest and southeast sides of the rebuilt Tahoe City Substation site, such that the presence of the substation would not be obvious to the casual observer. Tree planting would provide additional screening and landscape backdrop with respect to views from SR 89 and nearby public use areas. With the permission of the owner of the property on the southeast side of the rebuilt Tahoe City Substation, a mixture of trees and tall shrubs will be planted along the recreational trail adjacent to SR 89. The placement of trees to screen the project from view would preclude any decrease in the travel route rating and would result in improved aesthetic conditions.  The APMs that have been integrated into the project design would be sufficient to reduce visual impacts associated with the rebuilt Tahoe City Substation and would render the suggestion to move the substation unnecessary. Because Roadway Travel Unit 14 – Tahoe Tavern has been in attainment since 2006, the site to which the recommended relocation of the substation was to occur has since been developed, the visual change would be minor to moderate (see Table 4.4-2, Matrix for Determining Scenic Impact Significance/Intensity, for the guidelines used to evaluate the scenic effects of the project), and sufficient screening will be implemented to minimize visibility of the rebuilt substation, impacts associated with potential inconsistency with adopted plans described above would be less than significant. APMs would achieve the same objective as the plans for minimizing public views of the facility. Mitigation Measures No mitigation measures are required. IMPACT 4.4-2 (Alt.1)  Create views of rebuilt power lines or other project components from sensitive locations. The existing 625 and 650 Lines would be rebuilt in the alignment and configuration proposed under Alternative 1 (PEA Alternative) using larger poles that would be more conspicuous than the existing line in views from certain public recreation areas, bike trails, and scenic roadway corridors. Increased visibility of the rebuilt lines could fail to meet management targets for scenic quality established by lead agencies. However, because implementation of proposed APMs would minimize scenic effects during construction through specific screening and management practices; require use of specific materials, colors, and textures for project elements; and modify power pole and line placement such that views from sensitive locations and scenic resources are eliminated or minimized, potential scenic impacts would be reduced to less-than-significant levels.   MIDDLEGROUND/BACKGROUND DISTANCES As described in the setting and shown in Exhibit 4.4-4, the existing poles are minimally visible in the middleground and background views. When viewed at greater distances within the larger landscape context, the poles visually blend with the surrounding trees in terms of line, form, and color.  With the proposed project, vantage points within the middleground distance zone (i.e., 0.5 to 4 miles from the proposed project) would require a very specific set of circumstances to occur for the proposed project to be visible. The project would only be visible to observers within middleground/background distances if: 1) the immediate foreground is clear of obstructions (e.g., a meadow or field), 2) the line of sight is otherwise uninterrupted, and 3) the power line ROW is aligned in the same direction as the viewer’s line of sight. In these circumstances, the color/texture contrast in the landscape caused by vegetation clearing would be more noticeable than the poles and the conductors themselves, particularly during the winter. While these viewing conditions are rare and would occur only briefly along a travel route, it is possible that portions of Alternative 1 (PEA Alternative) would be visible from distant locations such as portions of the Tahoe Rim Trail farther removed from the proposed power lines. In addition, public roadways crossing Martis Valley would provide middleground and background views of the rebuilt 650 Line.  However, the incremental visual change caused by Alternative 1 (PEA Alternative) would be very limited from middleground/background distance zones because: 1) such views would not be available from many locations, and if visible, the duration of visibility would be brief; 2) the greater distance reduces the apparent size/dominance of the action; 3) vegetation clearings would be generally coincident with existing ROWs in the landscape; and 4) the visual context would attract viewer attention toward other, more attractive landscape features. The degree of apparent visual change would be low. The impact of Alternative 1 (PEA Alternative) from middleground/background distances would be less than significant (see Table 4.4-2, Matrix for Determining Scenic Impact Significance/Intensity, for the guidelines used to evaluate the scenic effects of the project).  VISUAL EFFECTS SPECIFIC TO THE CONSTRUCTION PHASE Visual disturbances associated with construction activity would include the presence of vehicles, heavy equipment, and workers. Site preparation and grading during the initial construction phase would also cause visual disturbance through the removal of existing vegetation and the creation of a visual contrast with the surrounding area. Multiple staging areas would be required in order to store, stage, and distribute construction equipment and materials as part of project implementation. However, the staging areas would primarily be located in areas that have been previously disturbed, thereby minimizing the degree of long-term visual change that would occur as a result of site preparation of the staging areas. In addition, the visual impacts of staging areas and use of temporary ROWs for construction activity along the 625/650 Line would be temporary. Overall, the construction phase is expected to take approximately 14 months within a five-year construction period; however, construction activity at any one place along the 625/650 Line would be substantially shorter in duration. As specific segments of Alternative 1 (PEA Alternative) are completed, construction activities and staging areas would move to the next segment or location. The annual construction season in the Lake Tahoe Region is from May 1 through October 15, and may be extended with TRPA approval. The construction season outside the Lake Tahoe Basin is generally the same, weather permitting. Work crews and equipment would be visible to the public during logging, removal of other vegetation, and grading of new access ways. They would also be visible in the area when installing the new poles and stringing the lines. A total of 12 sites for use as staging areas have been identified, which would vary in size from 0.2 acre to 9.1 acres. The staging areas are common to all project alternatives. Temporary chain-link fencing would be installed around the perimeter of the staging areas. Staging areas would be used during construction of the project and then removed. Only one of the 12 staging areas, referred to as the Northstar Golf Course, would be in public view from a heavily used sensitive location. It is located off the east side of SR 267 just north of where SR 267 passes the Northstar Golf Course, and is accessed by a dirt road located approximately 1.4 miles southeast of Martis Creek Road. It would be visible to the public from SR 267. Several other proposed staging areas, such as the Old Batch Plant, the Fiberboard Freeway, the Northstar parking lot, USACE staging area, and the Truckee Tahoe Airport staging areas, would be visible from public travel routes. Except for the Truckee Tahoe Airport and USACE staging areas, views of these facilities would be limited to the immediate area because of the surrounding forest cover. The other staging areas would be in locations that would not be visible from major roads, trails, or other sensitive areas because of the screening effect of the forest. None of the proposed staging areas would be located on or near the Tahoe Rim Trail. Staging areas that would be visible to motorists or cyclists along paved or unpaved routes, including SR 267 and the Fiberboard Freeway, would only be visible briefly (i.e., a matter of seconds) along the route, and would not substantially affect the quality of the scenic or recreational experience. Because the proposed staging areas are already disturbed and do not appear in their pristine natural condition, the sensitivity to visual change would be low and the visual impact incremental in nature. Nevertheless, during the construction phase, staging areas would have the appearance of a construction site, and could have substantial, albeit brief, visual effects as roadway users pass the site. In accordance with APM SCE-1, the applicant has committed to keeping construction activities as clean and inconspicuous as possible. In addition, APM SCE-1 will require construction storage and staging to be screened with opaque fencing from close-range residential views and public viewing areas, where practical. With incorporation of these measures into project design, the effect of staging areas on scenic resources would be minimized by substantially reducing the intensity of visual effects. The visual effects of vegetation clearing and limited tree removal necessary to prepare certain staging areas for use would have localized, long-lasting visual impacts by increasing the level of visual contrast that currently exists in the landscape. However, as described, the effect would be attenuated through APM SCE-1, minor in intensity, and would be visible only briefly as users of the Fiberboard Freeway and SR 267 pass the staging areas. Finally, the presence of work crews and equipment along the ROW necessary to log trees, remove other vegetation, grade new access ways, and to replace and relocate poles and conductors would be visually distracting, but temporary.  LONG-TERM EFFECTS FROM SENSITIVE LOCATIONS Long-term impacts are assessed using the key viewpoints identified as representative of the visual experience for a large number of public viewers and from sensitive and/or high-quality viewing locations (such as scenic highways). Existing visual conditions are described in Section 4.4.2, Existing Conditions/Affected Environment, and this discussion describes the magnitude and severity of visual changes that would occur so as to assess the significance and intensity of the impact in accordance with Table 4.4-2, Matrix for Determining Scenic Impact Significance/Intensity. It also addresses, for applicable viewpoints, whether features of Alternative 1 (PEA Alternative) would meet applicable USFS VQOs or result in a reduction in TRPA scenic threshold ratings. Truckee River and SR 89 Under Alternative 1 (PEA Alternative), Segment 625-1 of the 625 Line would be replaced in its existing alignment, extending along the south bank of the Truckee River from the Tahoe City Substation before crossing the river and SR 89. The existing line within the river corridor is visible from the river itself and from the Truckee River Bike Trail. Exhibit 4.4-10 presents a southwesterly (downstream) view of the Truckee River from the pedestrian and cyclist overpass across the river. From this viewpoint, the new power line pole appears substantially wider and protrudes higher above the horizon line than the existing pole and surrounding trees. In this view, the scale and dominance of the proposed 625 Line is out of character with existing visual features, as compared to the existing pole which is more compatible with the surroundings and visual environment. Although the proposed pole would replace the existing pole in the same location, the incremental increase in width and height is sufficient in magnitude to be noticeable and potentially negatively perceived by a casual observer. While users of the overpass would only briefly be exposed to the view, the pole in the viewpoint and additional replacement poles along the south side of the Truckee River would also be visible to pedestrians along SR 89, rafters on the Truckee River, and to some users of the 64-Acre Recreation Site. Because the volume of visitors and recreationists would be high and because SR 89 is designated by TRPA as a scenic highway (Roadway Travel Unit 42 – Outlet to Lower Truckee River) in non-attainment of the scenic threshold standard, the visual sensitivity of the viewpoint is high. The power line upgrade along Segment 625-1 in the location of the existing line along the river could result in an adverse scenic effect and a decrease in the travel route rating of Roadway Travel Unit 42.  Existing View    Simulated View  Source: Sierra Pacific 2010 Exhibit 4.4-10 Truckee River Corridor, VP 3, Alts.1, 3, 4, Segment 625-1 APM SCE-8 would require carefully siting replacement poles along the 625 Line to minimize their visibility from the Truckee River and the adjacent 64-Acre Recreation Site. In cases where replacement poles for the 625 Line would be adjacent to the Truckee River and would be visible in the public’s unobstructed foreground views along the river or adjacent bike trails, poles will be carefully sited to minimize their visibility. The photo simulation of the location at which the 625 Line crosses SR 89, the bike trail, and Truckee River as seen from the highway and bike trail (Exhibit 4.4-15) shows that incorporation of this measure into project design would be effective in reducing views of the line from this particular viewpoint. Conversely, the photo simulation of the view of the river corridor from the pedestrian and bike trail bridge over the Truckee River (Exhibit 4.4-10) illustrates that, unless continued careful siting occurs for all the poles along the Truckee River to the Tahoe City Substation, the rebuilt line would be substantially more conspicuous within the river corridor. Implementation of APM SCE-8 would locate the new power line behind the existing line of trees on the south bank of the Truckee River, outside the river corridor such that visibility of the power line is minimized as viewed from SR 89, the Truckee River, and the pedestrian bridge. (Note: with this APM, the alignment of the 625 Line in Segment 625-1would be the same as Alternative 2 [Modified Alternative], assessed below.) As detailed in APM SCE-8, the westernmost pole on the south bank of the Truckee River where the power line crosses the river will be placed far enough from the river so as to be substantially unseen from the pedestrian bridge. This measure would enhance the view for a large number of sensitive viewers by removing the existing line along the river’s edge, and placing the new line out of direct view from SR 89, Truckee River, Truckee River Bike Trail (on the north side of the river), and the pedestrian bridge. The more southerly location would not avoid adverse impacts altogether, however. This alignment would parallel a paved path used by cyclists, pedestrians, and through-hikers on the Tahoe Rim Trail and would cross the access way to the bicycle/pedestrian bridge that crosses the river and raft launch site immediately east of the bridge. In the context of a recreational area with a mix of natural (trees, river) and urban (roadways, bridges, structures, parking areas) features, this alignment introduces a strong degree of visual change in the immediate vicinity.  APM SCE-8 will improve existing views from SR 89 and its associated TRPA travel route rating by moving the power line from the view corridor of the scenic highway to behind the line of trees on the south bank of the Truckee River. This would render the line visible to users of the 64‐Acre Recreation Site, and when viewed in the immediate foreground the new poles would be visually dominant features. When viewed at greater distances within the larger landscape context, however, the poles would visually blend with the surrounding trees in terms of line, form, and color. APM SCE 8 would result in an overall decrease in the number of affected viewers and would avoid impacts to the scenic highway corridor, Truckee River, and Truckee River Bike Trail on the north side of the river. Because this measure would reduce the amount of man-made structure visible from TRPA Roadway Travel Unit 42 (SR 89), the impact would be less than significant (i.e., the composite score would not decrease) and may be beneficial (i.e., the composite score may increase). SR 267 Segments 650-2 and 650-3 of the 650 Line are routed along the east side of SR 267 for about 6 miles from approximately 750 feet north of Stewart Way in Kings Beach northward over Brockway Summit and continuing on to Martis Valley where the line crosses SR 267 and heads westward away from the highway. The existing line is clearly visible along most of the route on the side of the road within these two segments. Segment 650-2 is within TRPA Roadway Travel Unit 41 – Brockway Summit. This Roadway Travel Unit is in attainment of scenic threshold standards; however, should the project result in a decrease in threshold ratings to a level below that inventoried and documented in 1982, the impact would be considered significant with respect to TRPA thresholds. Segment 650-3 is outside the Tahoe Basin and therefore not within a TRPA Roadway Travel Unit. However, this portion of SR 267 is identified as a scenic corridor in the Placer County General Plan. The existing 625 and 650 Lines are on poles that average 52 feet in height. New poles that would be used to rebuild the lines would be steel instead of wood. They would be, on average, approximately 7 to 12 feet taller than the existing wood poles, a height increase of between 13 and 23 percent, and would have a dark brown, rust-like color. Most of the new poles would be 15 to 19 inches in diameter at the base, which is 2 to 3 inches larger than the existing wood poles. Some new poles would be self-supporting and would be secured to a poured concrete foundation. The foundations would have diameters of 3 to 6 feet that would normally extend 6 to 12 inches above the ground surface but could extend as high as 2 feet. Self-supporting poles could have diameters of up to 4.5 feet at the base. In various locations, the existing poles not only support the power line but also electrical distribution and communication lines. (See Exhibit 3-6, Locations of Existing Distribution and Communication Underbuild, in Chapter 3, Project Alternatives). Under Alternative 1 (PEA Alternative), all lines on existing poles, including distribution and communication underbuild, would be transferred to the new, larger poles and the existing poles would be removed, with the exception of a small portion of Segment 650-7 in the Town of Truckee between the Truckee Substation and the 132/650 double-circuit (see Exhibit 3-7). Martis Valley Along Segment 650-3 outside the Tahoe Basin, the larger poles would be more conspicuous than the existing poles, but would otherwise have a similar appearance and character. They would not substantially disrupt views from the highway as compared to the existing 650 Line. Exhibit 4.4-11 provides an example of how the new line would appear in the context of the Martis Valley, looking northwest from SR 267 near the Northstar Golf Course. The height and diameter of the poles are noticeably greater, and extend to a greater height above the horizon line. However, in the viewing context of an open plain, with wide panoramic views readily available, the new poles along the north end of Line Segment 650-3 and along Line Segment 650-4 represent a minor to moderate incremental change, as compared to existing conditions.  In all cases the new line would utilize non-specular conductors (see APM SCE-2) and self-weathering, dark brown poles, or equivalent (see APM SCE-3) which would be less conspicuous than the existing conductors and poles. From SR 267, the 650 Line diverges from the highway and extends west across Martis Valley. Segment 650-4 in this area is about 1,050 feet south of Martis Creek. A public trail leads from a gravel parking area off of SR 267. The trail generally follows the creek in this area, on its north side. The existing line is visible to the south from the trail. Exhibit 4.4-12 shows the effect of increased distance of Segment 650-4 from public roads on the degree of apparent visual change. In this exhibit, the difference between the existing power line and the proposed power line is nearly indiscernible, primarily because the greater distance of the line from the road decreases its prominence, and decreases its potential to protrude above the horizon line. For viewpoints from within or toward the Martis Valley, the degree of visual change associated with the upgrade of the 650 Line would be low and the visual sensitivity would be moderate. As such, the visual impact would be less than significant (see Table 4.4-2, Matrix for Determining Scenic Impact Significance/Intensity, for the guidelines used to evaluate the scenic effects of the project). A small parcel of land within Martis Valley, immediately east of the Northstar Golf Course and 0.5-mile south of SR 267 is administered by the USFS and has a VQO of Retention, which requires that management activities repeat the form, line, color, and texture frequently found in the characteristic landscape. The new power line would repeat visual elements of form and line of the existing power line, but would differ only slightly in color and texture. However, as seen from SR 267 (Viewpoint 5), Segment 650-4 would remain consistent with the Retention VQO because the visual changes would not be apparent for travelers on the roadway. Brockway Summit to Kings Beach The larger power line poles would be more conspicuous than the existing poles, as described above. Inside the Tahoe Basin, they would be visible in Segments 625-1 and 650-2 from TRPA Roadway Travel Units, public bike trails, and the SR 267 scenic corridor. In Alternative 1 (PEA Alternative), the section of SR 267 that descends into the Tahoe Basin from Brockway Summit is a particularly sensitive view corridor, as it affords travelers views of Lake Tahoe and the surrounding landscape. It also serves as a potential gateway to Lake Tahoe and offers a first impression for visitors to the region.   Existing View    Simulated View  Simulated View Source: Sierra Pacific 2010 Exhibit 4.4-11 SR 267, VP 4, All Action Alternatives, Segment 650-3  Existing View    Simulated View  Source: Sierra Pacific 2010 Exhibit 4.4-12 Martis Creek Trail, VP 5, Alts.1, 4, Segment 650-4 The existing 650 Line is located on the eastern and northern side of the road, whereas the views of Lake Tahoe are in primarily in the southerly direction. The existing power poles, which skyline in certain areas, can detract from the viewing experience. The new poles, which would be thicker and taller, have the potential to exacerbate this visual effect and could result in a decrease in the travel route rating for Roadway Travel Unit 41, which would violate the adopted Scenic Quality Threshold Ratings. This is because the presence of manmade features is one of the scoring factors used in the composite score, and Segment 650-2 would be more conspicuous to travelers on SR 267 because of the increased height and width of the poles.  Potential impacts to the scenic quality rating of Roadway Travel Unit 41 due to the increased presence of power poles would be avoided or minimized through implementation of APM SCE-7, which states that replacement poles for the 650 Line will be sited to eliminate or substantially reduce their visibility from the highway within the Tahoe Basin from Brockway Summit southward, as compared to the existing 650 Line, without causing new visual impacts from tree removal or construction of access ways that would be required to erect and maintain the line. In this area, the 650 Line would be moved eastward, away from SR 267, so as to be among the fringe of trees east of the highway (see Exhibit 4.4-24 650 Setback Alignment of APM SCE-7). This would result in beneficial scenic effects by further opening up views of the Tahoe Basin for travelers on SR 267. The realigned portion of the 650 Line would be unseen or minimally visible from the highway. As shown in Exhibit 4.4-13, Segment 650-2 would, from this viewpoint, be moved behind the line of trees such that it would be wholly hidden from view, or nearly so. Exhibit 4.4-14, in contrast, depicts the existing and post-project view of a portion of Segment 650-2 if the new power line is not set farther back; it would not be hidden behind the tree line and would result in greater visibility of man-made structure in the roadway travel unit. Because implementation of APM SCE-7 would set the reconstructed power line back from SR 267 and among the trees, it would result in additional impacts of the same types described for other wooded portions of the project area (e.g., along the Fiberboard Freeway). Construction of the line in this reach would have greater ease of access than a mid-forest location by virtue of its alignment along SR 267, but construction would require tree removal, vegetation removal, clearing of rocks and boulders, and surface disturbance for creation of access ways. Impacts typical of such construction include emissions from construction vehicles (which would be required in any case), generation of fugitive dust in the vicinity of grading and surface disturbance, release of otherwise stored carbon dioxide (CO2, a greenhouse gas), temporary staging and stockpiling, and noise from vehicles and heavy equipment in areas proximate to active construction. Construction and operational activities that would occur in the setback area would be the same as those that would occur in other, similar portions of the project area, and would be subject to all of the APMs to which the applicant has committed to reduce impacts to scenic resources, air quality, biological resources, cultural resources, soils, hazards and hazardous materials, water quality, noise, recreation, utilities, and transportation. The expanded ROW needed for implementation of APM SCE-7 was surveyed for both cultural resources and biological resources, and no sensitive resources or resources of concern were found.  Construction of the power line along SR 267 without APM SCE-7 would result in permanent and temporary impacts to forest land, including tree removal, release of CO2, and loss of CO2 sequestration potential. Implementation of the revised, or setback, alignment of APM SCE-7 would result in additional tree removal and associated effects. To quantify the increase in impacts to forestry resources, the acreage of forest land within the revised alignment was calculated and compared with the acreage of forest land within the relevant portions of the alignments analyzed in Section 4.3, Forestry Resources, of this EIS/EIS/EIR. Forest land acreage calculations for the revised alignment were conducted using the same data sets used in the analysis presented in Section 4.3, Forestry Resources. To quantify impacts associated with different forest land variables (e.g., number of trees, total cubic foot volume, total merchantable volume), the average per-acre value of each variable was calculated, by segment, using the segment analysis data included in Appendix H, Supplemental Forestry and Vegetation Management Report. These per-acre values were then multiplied by the affected forest land acreage. Impacts associated with carbon sequestration were derived using the calculated tree volume totals and   Existing View    Simulated View Source: Sierra Pacific 2010 Exhibit 4.4-13 SR 267, VP 6, Alts.1, 4, Segment 650-2  Existing View    Simulated View  Source: Sierra Pacific 2010 Exhibit 4.4-14 SR 267, VP 7, Alts. 1, 4, Segment 650-2  Existing View   Simulated View  Source: Sierra Pacific 2010 Exhibit 4.4-15 SR 89, VP 8, All Action Alternatives, Segment 625-1   the methods and formulas presented in Section 4.3, Forestry Resources. Implementation of APM SCE-7 would result in approximately 7.2 additional acres of forest land impacts and removal of approximately 1,600 additional trees greater than 1-inch in diameter at breast height (dbh). These and related tree removal effects are shown in Table 4.4-3. Because of its long-term effect and degree of physical change to the landscape, tree removal would be the most pronounced effect of APM SCE-7 implementation. Under Alternative 1 (PEA Alternative), the power line along SR 267 would be the single-circuit 650 Line, requiring a temporary 65-foot ROW for construction and a 40-foot permanent ROW. All disturbances outside of the permanent 40-foot wide ROW required for operation would be restored to their original condition following construction. Implementation of APM SCE-7 for Alternative 1 (PEA Alternative) would increase the acreage of permanent impacts to forest land, and would result in a 2.8 percent increase is the number and volume of trees that would be removed to accommodate construction of the alternative. These impacts would not substantially reduce the size, continuity, or integrity of the forest land in the area or interrupt the view from sensitive locations and scenic resources. Table 4.4-3 Forest Land* Impact Comparison for APM SCE-7 for Alternative 1 (PEA Alternative)  Impact Variable  Impact without Implementation of APM SCE-7  Impact with Implementation of APM SCE-7  Change in Forest Land Impact from Implementation of SCE-7  Difference  Percentage  Permanent Forest Land Impacts (Acres)  129.1  136.3  +7.2  5.6%  Temporary Forest Land Impacts (Acres)  97.9  97.9  N/C  0%  Total Number of Trees ≥1” dbh to be Removed (Permanent and Temporary Impact Areas)  58,000  59,601  +1,601  2.8%  Total Cubic Foot Volume of Trees ≥1” dbh to be Removed  863,600  839,421  +24,179  2.8%  Total Merchantable Timber Volume in Cubic Feet (Conifers ≥9” dbh)  594,065  577,269  +16,796  2.8%  Total MTCO2e Released  8,128  8,366  +238  2.9%  Lost MTCO2e Sequestration Potential  8,913  9,502  +589  6.6%  MTCO2e Sequestered Over Time in Temporary Impact Areas  14,303  14,303  N/C  0%  * Forest Land, as described in Section 4.3, Forestry Resources, is defined as land that can support 10 percent native tree cover of any species that allows for management of timber, aesthetics, fish and wildlife, recreation, and other public benefits.   Exhibit 4.4-16 depicts a view of Segment 650-2 from a trailhead for the Tahoe Rim Trail a short distance east of SR 267. From this location, two existing poles would be removed from view and replaced with a new pole would that would be taller and thicker than the existing poles. However, from this important viewpoint, the new pole would appear similar in size and scale because it would be placed at a greater distance from the trailhead.   Existing View   Simulated View Source: Sierra Pacific 2010 Exhibit 4.4-16 Tahoe Rim Trailhead, VP 9, Alts.1, 4, Segment 625-9   Implementation of APM SCE-7 would prevent adverse scenic impacts from increased visual exposure of the power lines from sensitive locations because the rebuilt power lines would be less conspicuous than the existing lines. By reducing the amount of manmade features that would be in view from TRPA Roadway Travel Units, the potential for reductions in adopted TRPA Scenic Threshold Ratings would not only be avoided, the composite score of the Roadway Travel Unit would improve, resulting in a beneficial scenic effect. In addition, the USFS VQO for these locations is Retention, which requires that management activities repeat the form, line, color, and texture frequently found in the characteristic landscape. For these portions of the alignment, incorporation of APM SCE-7 into the project design would be effective in decreasing the degree of visual change to a low level. Given the high sensitivity of the location but low level of visual change, the impact on scenic resources would be less than significant (see Table 4.4-2, Matrix for Determining Scenic Impact Significance/Intensity, for the guidelines used to evaluate the scenic effects of the project).  Mitigation Measures No mitigation measures are required. IMPACT 4.4-3 (Alt.1)  Compliance with USFS Visual Quality Objectives. Under Alternative 1 (PEA Alternative), the 625 Line would be constructed within a new alignment on NFS lands within a new ROW and these areas would require new access. The visual effect of the new cleared ROW, new access ways, and rebuilt power line would meet management goals for visual quality on NFS lands during construction and operation of the project. This impact would be less than significant.  Most of the rebuilt 625 Line in the area between SR 89 and SR 267 would be within a new ROW under Alternative 1 (PEA Alternative) instead of within the existing 625 Line ROW. This would be true of power line Segments 625-3, 625-4, 625-5, 625-6, 625-7, 625-8, and 625-9. This is a forested area largely within the LTBMU, but with a small portion within the Tahoe National Forest. Key observation points include the Tahoe Rim Trail (see Exhibit 4.4-16), the Fiberboard Freeway, and Fire Road 6, which are linear in nature and thus offer viewing opportunities along their length. The Fiberboard Freeway is paved from SR 267 for a distance of about 7 miles to where it becomes a dirt road and continues over very steep terrain toward Tahoe City. The paved road is open to the public and used in all seasons for recreation. It serves as a primary access way for this part of the LTBMU. The route of the existing 625 Line was laid out with the goal of keeping the line out of public view as much as possible. The existing line is visible from only a few spots along these two linear viewpoints including three locations where it crosses the paved portion of the Fiberboard Freeway and two places where it crosses the Tahoe Rim Trail. Otherwise, the existing line is not in close proximity to either of these linear viewpoints. Fire Road 6 is a dirt road within the Tahoe National Forest near Sawtooth Ridge in the area north of the project. The existing 625 Line is minimally visible from this road. Under Alternative 1 (PEA Alternative), the 625 Line would generally follow the Fiberboard Freeway. It would cross the road at six points and would cross the Tahoe Rim Trail in two locations. The new line would mostly be on the uphill side of the existing road. Poles would generally be placed 75 to 175 feet from the edge of the road but in some places would either be farther away or as close as 10 to 30 feet to the road. The length of segments that would be closest to the road would generally be about 1,200 linear feet or less. Where the line would be farther from the road, trees would be retained between the road and the rebuilt line. The distance between the Fiberboard Freeway and the ROW for the proposed 625 Line varies considerably because the Fiberboard Freeway more closely follows the topography of the landscape whereas the proposed 625 Line alignment contains long, straight segments, which are beneficial from a maintenance and reliability standpoint.  For Segments 625-3, 625-4, 625-5, 625-6, 625-7, 625-8, and 625-9, a new cleared ROW for the line would be created. New access ways and spurs from existing roads (see Chapter 3, Project Alternatives, subsection entitled “Access, Travel Ways, and Roads”) would be created to allow construction and long-term maintenance of the line. Under Alternative 1 (PEA Alternative), a total of approximately 15 miles of new access way within the power line ROW would be constructed and approximately 9.1 miles would be constructed outside the ROW. Also, a total of approximately 1.3 miles of existing roads would be improved to allow trucks to access the project site during construction. A comparison of the lengths of the existing and proposed 625 Line alignments in terms of the VQOs on USFS lands is shown in Table 4.4-4. Most of the proposed 625 Line under Alternative 1 (PEA Alternative) would be in a landscape with a VQO of Partial Retention (about 10.8 miles), and a smaller portion of the line would be in Retention (about 3 miles) and Modification (about 0.4 mile). Compared to the existing alignment, which would be abandoned and allowed to naturally revegetate, Alternative 1 (PEA Alternative) would reduce the length of the 625 Line that would be located in a landscape with a VQO of Retention. Table 4.4-4 Comparison of VQOs traversed by 625 Line Alternative Alignments    Visual Quality Objectives (miles of alignment)  Retention   Partial Retention   Modification   Existing Alignment  3.15  9.53  0.42  Alternative 1: PEA Alternative  2.95  10.75  0.44  Alternative 2: Modified Alternative  2.55  11.36  0.44  Alternative 3: Road Focused Alternative  1.07  9.64  0.47  Alternative 3A: Road Focused Alternative with Double Circuit Option  1.07  9.64  0.47  Once constructed, the new line and cleared ROW would be visible from the Fiberboard Freeway in some places but would be partially to completely screened from view in others. Exhibits 4.4-17 and 4.4-18 provide an example of the appearance of the new poles from locations close enough to the Fiberboard Freeway to be visible. Unlike the 650 Line, the 625 Line would be within a new ROW and would not replace existing poles in the same location. The addition of the poles and conductors would result in a minor to moderate visual change in the scene for Viewpoints 10 and 11. The vertical form and lines introduced by the poles would repeat the basic shape of the tree trunks, as typical tree heights exceed the proposed height of the new poles. In addition, non-specular conductors (see APM SCE-2) and self-weathering dark brown poles, or equivalent, (see APM SCE-3) would minimize the color and texture contrasts. However, the horizontal lines and shapes introduced by the conductors and pole cross-arms would be uncharacteristic of the visual elements found in the existing landscape. The visual contrast associated with the new line would be intermittently visible along the Fiberboard Freeway as a user travels along it. The permanent 40-foot wide vegetation management corridor would require removal of trees that conflict with operation and maintenance of the line, although low-growing vegetation that would not conflict with the line or the associated 10-foot wide access ways would be preserved. During construction, the corridor would be wider—approximately 65 feet to allow for establishment of access ways and construction of the line. The wider, temporary ROW would allow for flexibility in establishing access ways so that they may be constructed in a manner that minimizes the number of trees that would need to be removed and that allows for passage and maneuver of heavy construction equipment necessary to install poles and string conductors. After construction, the ROW would be stabilized with low growing species. Trees would be allowed to colonize within the ROW, but would be trimmed or removed if: 1) they reach a sufficient height/size as to conflict with radial clearance requirements of bare line conductors (18 inches pursuant to CPUC General Order 95), 2) pose a hazard to the line (i.e., dead, dying, diseased, decaying, or bug-infested trees), or 3) encroach on permanent access ways. Because revegetation would be allowed to occur after construction, the visual effect of vegetation clearing would be most severe immediately following construction but would decrease over time. The effect of vegetation management actions are depicted in the viewpoint simulations. As shown in Exhibit 4.4-17, little change would be visible in existing clearings that contain only grasses and low-growing shrubs. In this viewpoint, the line is sufficiently distant from the viewer that the effect of vegetation management would not be apparent. Exhibit 4.4-18 shows an example where vegetation clearing would be minimally visible; in this location, some tree removal is noticeable, resulting in a slightly less dense forest canopy and an increase in the amount of visible sky. In both simulations, however, the effect of ROW vegetation management is minimally apparent, and USFS VQOs would be met in both circumstances because the dominant landscape elements would be preserved. Access ways and spur roads for long term maintenance of the line would be visible where they lead from the Fiberboard Freeway or would otherwise be in close proximity to the road, appearing as corridors where trees are removed but low growing vegetation is present. Exhibit 4.4-19 depicts such an example, which would likely be the most intense visual effect of Alternative 1 (PEA Alternative). In this viewpoint, the position and view direction of the observer renders visible a large portion of the cleared ROW corridor. In these situations (in which the ROW obliquely deviates from the road), travelers on Fiberboard Freeway would briefly be exposed to a linear ROW that does not repeat the basic landscape character elements to which travelers are accustomed. Because the density and height of trees along the new ROW would vary significantly, the permanent 40-foot wide corridor would not appear as a “hard” edge in the landscape; rather natural clearings would serve to roughen/undulate the tree line, and the 10-foot wide access ways, where present, would weave along the ROW, between poles, in a manner that would allow natural screening by low-growing vegetation and trees.  The prominence of the poles and conductors, and the presence of a swath of cleared land, would not be uncharacteristic of the existing landscape. Users of the Fiberboard Freeway would only briefly be exposed to this visual effect, albeit at fairly regular intervals. However, this visual effect is not uncharacteristic of the visual setting as a whole because a similar effect currently exists along the route. Users of the Fiberboard Freeway regularly pass openings in the forest caused by forest roads teeing off the main route, as well as at crossings of the existing 625 Line. As described, the vertical orientation and shape of new poles would reflect the line, form, and color of the trunks of trees throughout the forest; the conductors would be minimally obtrusive because the applicant has proposed use of non-specular conductors as described in APM SCE-3. Therefore, the elements that comprise the power line itself would meet the adopted VQOs. In addition, the ground disturbance associated with long term maintenance of the line (as evidenced in Exhibit 4.4-19), while visually apparent, would meet the VQOs because it would mimic the existing visual features of the forest, which already include cleared corridors caused by existing USFS roads and existing power lines. Under the VQO of Retention, activities must repeat form, line, color, and texture, which are frequently found in the characteristic landscape. Under the VQO of Partial Retention, activities are to remain visually subordinate to the characteristic landscape. Segment 625-6 would cross an open patch of dry meadow inhabited by the native plant Wyethis mollis, a member of the sunflower family and commonly known as mule’s ears. The patch of meadow is about 400 feet wide and bisected by the Fiberboard Freeway. As viewed from the road, the meadow is a unique scenic feature within this otherwise forested setting and affords expansive unconfined views of forested hillsides. APM SCE-6 states that the meadow will be spanned by locating poles at either edge of the meadow thereby avoiding a potential adverse visual effect on the scenic feature. To address the larger scenic impact of the 625 Line, APM SCE-9 states that the applicant will, in consultation with the USFS and to reduce potential project visibility, consider selective, site-specific conifer tree planting in limited areas along the new 625 Line ROW where relatively unobstructed foreground views of new structures are seen from Mount Watson Road. New trees would not be placed where they conflict with project operations or safety requirements.  In summary, although the visual effect of the Line 625 would be adverse, particularly immediately following line installation and prior to passive recolonization of trees and shrubbery, it would not be inconsistent with the existing landscape character as seen from the Fiberboard Freeway. In addition, the 625 Line alignment under Alternative 1 (PEA Alternative) crosses less land with a VQO of Retention as compared to the existing 625 Line which will be abandoned and passively restored. Integration of APM SCE-1, which outlines a series of best management practices that minimize the visual effects of linear construction within forest landscapes, as recommended by the LTBMU, would meet applicable VQOs and minimize visual effects. For these reasons, the impact would be less than significant.  Existing View   Simulated View Source: Sierra Pacific 2010 Exhibit 4.4-17 Fiberboard Freeway, VP 10, Alt.1, Segment 625-3  Existing View    Simulated View Source: Environmental Vision 2012 Exhibit 4.4-18 Fiberboard Freeway, VP 11, Alt. 1, Segment 625-5  Existing View    Simulated View  Source: Sierra Pacific 2010 Exhibit 4.4-19 Fiberboard Freeway, VP 12, Alt. 1, Segment 625-7  Mitigation Measures No mitigation measures are required. The upgraded substations and conductors could introduce structural lighting and sources of glare that are more conspicuous than existing structures. APM SCE-3 states that in all cases the rebuilt power lines would utilize non-specular conductors. This would eliminate the potential for glare cast by the lines under certain lighting conditions. Such conditions occur temporarily, but on a daily basis.  Substations that would be upgraded as part of the project are on existing substation sites. Because of the differences in the design and finish of the transformers at the substation in Tahoe City, and because the structures would be new, there could be an increase in glare (see Exhibit 4.4-8). Integration of APM SCE-4 into project design, however, would reduce post-project glare through use of non-reflective finishes on substation structures. In addition, glare would continue to decrease over time as the metal structures weather. APM SCE-5 describes screening through landscaping and non-vegetative means that would also be integrated into project design, and which would include planting of native conifer trees outside the perimeter fence along the southwest and southeast sides of the Tahoe City Substation site. Depending on their size, these plantings could have an immediate beneficial effect with respect to glare attenuation, and would become more effective with vegetation growth. Any new security lighting would comply with local regulations regarding shielding and control of stray light. Placer County Design Standards and Guidelines require that light bulbs not be visible to the public (i.e., are shielded), that lighting for parking areas not spillover into adjacent areas, and that no lighting be used for the purpose of advertising or blink, flash or change in intensity. For other substation upgrades, only part of the facility would be upgraded, and increases in glare would be minimally apparent, if visible at all. No other project elements would create a new source of substantial light or glare. For these reasons, the potential for impacts due to substantial light or glare would be less than significant.  Mitigation Measures No mitigation measures are required. ALTERNATIVE 2 – MODIFIED ALTERNATIVE  DIRECT AND INDIRECT IMPACTS Because this element of the proposed project is the same under Alternative 2 (Modified Alternative) as it is for Alternative 1 (PEA Alternative), the impact would be same as Impact 4.4-1 (Alt. 1). The 1994 Tahoe City Community Plan and the SQIP of TRPA’s 2001 EIP recommend the Tahoe City Substation be relocated to remove the substation from public view and thereby improve scenic quality. Alternative 2 (Modified Alternative) proposes to rebuild the substation in its original location and screen the rebuilt substation from public view. Like Alternative 1 (PEA Alternative), the APMs that have been integrated into the project design (including APM SCE-5, Screening) would achieve the same objective as the plans for eliminating public views of the Tahoe City Substation. Therefore, this impact would be less than significant. Mitigation Measures No mitigation measures are required. The most sensitive viewing areas affected by Alternative 1 (PEA Alternative) would be avoided by Alternative 2 (Modified Alternative). Even though the larger poles would be more conspicuous than the existing power line, they would meet management targets for scenic quality in areas where they would be seen. In Alternative 2 (Modified Alternative), Segment 625-1A of the 625 Line would be routed outside the Truckee River corridor but closer to or within the 64-Acre Recreation Site between the river crossing and the Tahoe City Substation instead of along the south bank of the river. (The southerly alignment defined by Segment 625-1A is superior to the river-side alignment of Segment 625-1, would avoid significant scenic effects, and is the same alignment as that resulting from implementation of APM SCE-8 for the other action alternatives.)  Removal of the existing power line along the river corridor in this area would enhance the scenic quality of this unique landscape feature. However, this segment of the line would then be visible from inside the 64-Acre Recreation Site, as shown in Exhibit 4.4-20. The setting inside the 64-Acre Recreation Site includes paved roads, asphalt parking lots, portable restrooms, trash receptacles, paved bike trails, and grassy areas among scattered pine and fir trees. The 64-Acre Recreation Site has an assigned VQO of Partial Retention.     Existing View    Simulated View Source: POWER 2012 Exhibit 4.4-20 64-Acre Recreation Site, VP 13, Alt. 2, Segment 625-1A As shown in Exhibit 4.4-20, Alternative 2 (Modified Alternative) would introduce poles and conductors that would require some tree removal. The poles would generally be shorter than the trees in the immediate area. The new alignment would parallel a paved path used by cyclists, pedestrians, and through-hikers on the Tahoe Rim Trail and would cross the access way to the bicycle/pedestrian bridge that crosses the river and the raft launch site immediately east of the bridge. In the context of a recreational area with a mix of natural (e.g., trees, river) and urban (e.g., roadways, bridges, structures, parking areas) features, Segment 625-1A introduces a strong degree of visual change in a setting with high visual sensitivity. Segment 625-1A under Alternative 2 (Modified Alternative) would provide a benefit to views from SR 89 and the associated TRPA travel route rating by moving the power line from the view corridor of the scenic highway to behind the line of trees on the south bank of the Truckee River. This would render the line visible to users of the 64-Acre Recreation Site, and when viewed in the immediate foreground the new poles would be visually dominant features. When viewed at greater distances within the larger landscape context, however, the poles would visually blend with the surrounding trees in terms of line, form, and color. As a result, Segment 625-1A would meet the adopted VQO of Partial Retention that applies to the 64-Acre Recreation Site. The impact of Line Segment 625-1A on scenic resources would be less than significant. (See Section 4.8, Recreation, for discussion of impacts relative to recreation experience at the 64-Acre Recreation Site.) Segment 650-2 would not be routed along the east side of SR 267 as it is in Alternative 1 (PEA Alternative). Instead, it would be rebuilt as a double-circuit line with the 625 Line in essentially the same corridor as the existing 625 Line where it crosses SR 267 at Brockway Summit and heads eastward. The double-circuit line would require a 65-foot-wide permanent ROW, wider than the 40-foot permanent ROW required for single-circuit lines. The 650 Line would be removed from TRPA Roadway Travel Unit 41 – Brockway Summit. The existing poles in this area support distribution and communications lines as well as the power line. Once the power line has been removed and new line installed, the existing poles along the highway would be topped just above the distribution and communications lines and left in place, which would shorten the existing poles. Alternative 2 (Modified Alternative) would therefore result in a beneficial impact on the view corridor along SR 267 south and east of Brockway Summit. Line construction along the existing ROW would have similar effects described under Alternative 1 (PEA Alternative), but would affect fewer viewers and would be largely hidden by the forest canopy. Segment 650-3 would be routed along the east side of SR 267 from Brockway Summit to Martis Valley, following the route as identified for Alternative 1 (PEA Alternative). Segment 650-3 is outside the Lake Tahoe Basin and therefore not within a TRPA Roadway Travel Unit, but within a county-identified scenic corridor. Segment 650-4A crosses SR 267 and heads in a westward direction staying south of Martis Creek. It would differ from Alternative 1 (PEA Alternative) in that the line would be moved northward toward the creek by up to about 350 feet. The existing line supports distribution lines as well as the power line. Both would be transferred to the new poles and the existing poles would be removed. The existing 650 Line in this area is about 1,050 feet south of Martis Creek. A public trail leads from a gravel parking area off of SR 267. The trail generally follows the creek in this area, staying on its north side. The existing line is visible to the south from the trail. In Alternative 2 (Modified Alternative), Segment 650-4A would be aligned closer to the trail than the existing line. It would be about 750 feet south of the creek and the trail. See Exhibit 4.4-21. The poles of the rebuilt line appear larger in the simulation and the new line is perceptibly closer to the viewer. However, the taller poles and alignment of 650-4A do not change the character of the scene or substantially disrupt the existing view for the same reasons discussed under Alternative 1 (PEA Alternative).  Overall, implementation of Alternative 2 (Modified Alternative) would not result in a failure to meet management targets for scenic quality established by local agencies. This impact would be less than significant. As compared to Alternative 1 (PEA Alternative), Alternative 2 (Modified Alternative) would have visual impacts that are locally greater (such as along Martis Creek), and locally lesser (such as the view corridor from SR 89 west of Tahoe City and from SR 267 south of Brockway Summit).   Existing View    Simulated View  Source: POWER 2012 Exhibit 4.4-21 Martis Creek Trail, VP 5, Alt.2, Segment 650-4A  Mitigation Measures No mitigation measures are required. The impact of Alternative 2 (Modified Alternative) would be similar to that of Impact 4.4-3 (Alt. 1). The only differences between Alternative 1 (PEA Alterative) and Alternative 2 (Modified Alternative) on NFS lands between SR 89 and SR 267 involve Segments 625-4A, 625-6A and 625-8A. Segments 625-2, 625-3, 625-5, and 625-7 would be the same as Alternative 1 (PEA Alternative). Under Alternative 2 (Modified Alternative) the power line would be briefly visible from the Tahoe Rim Trail and more frequently visible along the Fiberboard Freeway. Similar to Segment 625-4 in Alternative 1 (PEA Alternative), Segment 625-4 A under Alternative 2 (Modified Alternative) would be on a north-facing slope outside the boundary of the Tahoe Basin and within the Tahoe National Forest. However, it would be located on the slope just above the Fiberboard Freeway rather than below it. This would reduce the visibility of the line from Fire Road 6 to the north and would preserve the scenic vistas to the north as seen from the Fiberboard Freeway (see Exhibit 4.4-22). Segment 625-6A would differ from Alternative 1 (PEA Alternative) in that it would deviate from the Fiberboard Freeway in the north-south direction for about 1 mile.  Segment 625-6A and its associated ROW would be hidden from view along the Fiberboard Freeway in this location. Segment 625-8A would differ from 625-8 under Alternative 1 (PEA Alternative) by following the alignment of the existing 625 Line from SR 267 heading westward for the first 0.5 mile before turning southward to meet the Fiberboard Freeway. In a manner similar to Segment 625-6A, this would make the line less apparent from the Fiberboard Freeway as compared to Alternative 1 (PEA Alternative).  As with Alternative 1 (PEA Alternative), a new cleared ROW for the line and new access ways to allow construction and long-term maintenance would be created. Under Alternative 2 (Modified Alternative), approximately 13.6 miles of new access way would be created within the power line ROW and approximately 7.8 miles of access ways and spurs would be constructed outside the ROW. Also, a total of approximately 1.3 miles of existing roads would be improved to allow trucks to use the roads during project construction. These totals are less than under Alternative 1 (PEA Alternative). Comparison of the lengths of the existing and proposed 625 Line under Alternative 2 (Modified Alternative) in terms of the VQOs on USFS lands through which they traverse is shown in Table 4.4-4. Most of the proposed 625 Line under Alternative 2 (Modified Alternative) would be in a landscape with a VQO of Partial Retention (about 11.4 miles), and a smaller portion of the line would be in Retention (about 2.6 miles) and Modification (about 0.4 mile). Compared to the existing 625 Line, which would be abandoned and allowed to naturally revegetate, Alternative 2 (Modified Alternative) would reduce the length of the line that would be located in a landscape with a VQO of Retention. The prominence of the poles and conductors, and the presence of a swath of cleared land, would not be uncharacteristic of the existing visual environment, a forest that already has numerous openings caused by existing power lines and USFS roads. The number of visible corridors of cleared land would be reduced under Alternative 2 (Modified Alternative) as compared to Alternative 1 (PEA Alternative). Like Alternative 1 (PEA Alternative), although the visual effect of the 625 Line would be adverse, particularly immediately following line installation (prior to passive recolonization of trees and shrubbery), it would not be inconsistent with the existing landscape character as seen from the Fiberboard Freeway. In addition, the 625 Line as proposed in Alternative 2 (Modified Alternative) would cross less land with a VQO of Retention as compared to the existing   Existing View    Simulated View  Source: POWER 2012 Exhibit 4.4-22 Fiberboard Freeway, VP 14, Alt. 2, Segment 625-4A 625 Line, which would be abandoned and passively restored. Implementation of APM SCE-1, which outlines a series of best management practices that minimize the visual effects of linear construction within forest landscapes, as recommended by the LTBMU, would meet applicable VQOs and minimize visual effects. For these reasons, the impact would be less than significant. Mitigation Measures No mitigation measures are required. Structures and substations that could potentially create glare or emit excessive lighting are the same as described under Alternative 1 (PEA Alternative). Therefore, for the same reasons discussed under Alternative 1 (PEA Alternative), Alternative 2 (Modified Alternative) would have a less-than-significant impact with respect to light or glare.  Mitigation Measures No mitigation measures are required. ALTERNATIVE 3 – ROAD FOCUSED ALTERNATIVE DIRECT AND INDIRECT IMPACTS  Because this element of the proposed project is the same under Alternative 3 (Road Focused Alternative) as it is for Alternative 1 (PEA Alternative), the impact would be same as Impact 4.4-1 (Alt. 1). The 1994 Tahoe City Community Plan and the SQIP of TRPA’s 2001 EIP recommend that the Tahoe City Substation be relocated to remove the substation from public view and thereby improve scenic quality. Alternative 3 (Road Focused Alternative) proposes to rebuild the substation in its original location and screening the rebuilt substation from public view. Like Alternative 1 (PEA Alternative), the APMs that have been integrated into the project design (including APM SCE-5, Screening) would achieve the same objective as the plans for eliminating public views of the Tahoe City Substation. Therefore, the impact would be less than significant. Mitigation Measures No mitigation measures are required. Under Alternative 3 (Road Focused Alternative), Segment 625-1 of the 625 Line would be the same as under Alternative 1 (PEA Alternative) and would have the same impacts. Implementation of APM SCE-8 would set the line back from the river corridor toward the south, as described above. Segment 650-2/D-C OH-2 (double-circuited, overhead) of the 650 Line would have the same alignment as 650-2 under Alternative 1 (PEA Alternative), but would be constructed as a double-circuit configuration with the 625 Line added to the poles. The distribution and communication lines that are on the same poles as the existing 650 Line would be transferred to the new double-circuit poles. Segment 650-1/D-C OH-1A would extend the 650 Line farther south than the existing line. It would remain along the shoulder of SR 267 for more than 1 mile instead of heading east away from the highway at about Stewart Way. Segment 650-1/D-C OH-1A (Alternative 3A) is an option that would utilize the alignment of the existing line (and of Alternative 1 [PEA Alternative]) from SR 267 to the Kings Beach Substation. In Martis Valley, Segment 650-4B would extend farther north along SR 267 than under Alternatives 1 (PEA Alternative) and Alternative 2 (Modified Alternative) by about 2 miles to Schaffer Mill Road where it would cross the highway and head westward along Schaffer Mill Road. The existing poles in Segment 650-4A would be topped just above the distribution lines and left in place.  The double-circuit configuration of Segment 650-2/D-C OH-2 would make the line more conspicuous than the existing line within TRPA Roadway Travel Unit 41 – Brockway Summit because it would require larger poles, the poles would also carry other overhead utility lines, and the width of the permanent ROW would be 65 feet instead of 40 feet. As shown in Exhibit 4.4-23, the poles would be substantially taller, would extend father above the horizon line, and would include additional horizontal cross arms, all of which would increase the visual contrast of the 650 Line with the surrounding setting. Alternative 3 (Road Focused Alternative), however, would benefit views to the south from SR 267, because existing poles on the south side of the road would be removed. This change is only minimally apparent in Exhibit 4.4-23, but would remove manmade features from views that draw the attention of southbound travelers on SR 267. The visual change would be incremental from the viewpoint in Exhibit 4.4-23; however, extending the line along SR 267 southward by 1 mile with Segment 650-1/D-C OH-1A would add the power line to this section of Roadway Travel Unit 41. Similarly, extending the 650 Line along SR 267 in Martis Valley for another 2 miles would place the power line in the immediate foreground of the highway where currently it is absent.   Existing View   Simulated View Source: POWER 2012 Exhibit 4.4-23 SR 267, VP 15, Alt. 3, Segment 650-2 D-C OH-2 APM SCE-7 states that from Brockway Summit southward, replacement poles for the 650 Line (in this case, both the 650 and 625 Lines, as they would be double-circuited) will be sited to eliminate or substantially reduce their visibility from the highway within the Lake Tahoe Basin, as compared to the existing 650 Line, without causing new visual impacts from tree removal or construction of access ways that would be required to erect and maintain the line. In this area, therefore, the double-circuited line would be moved eastward, away from SR 267 so as to be among the fringe of trees east of the highway (see Exhibit 4.4-24,650 Setback Alignment of APM SCE-7). As with Alternative 1 (PEA Alternative), this would result in beneficial scenic effects by further opening up views of the Tahoe Basin for travelers on SR 267. Because Alternative 3A (Road Focused Alternative with Double Circuit Option) would continue the double-circuited line along SR 267 south of the point at which the existing 650 Line (and Alternative 3, Road Focused Alternative) turns east, all the way to Speckled Avenue, implementation of SCE-7 would be infeasible. Setback of the line in this location would not be possible because existing residential structures are within 75 feet of the highway within this segment. Without setback, a double-circuited line in this location would substantially increase the visibility of manmade structures throughout this stretch and would be unmitigable. For these reasons, Alternative 3A (Road Focused Alternative with Double Circuit Option) is considered infeasible.  As described above for Alternative 1 (PEA Alternative), because implementation of APM SCE-7 would set the reconstructed power line back from SR 267 and among the trees, it would result in additional impacts of the same types as described for other wooded portions of the project area (e.g., along the Fiberboard Freeway), including tree removal, vegetation removal, clearing of rocks and boulders, and surface disturbance for creation of access ways. Impacts typical of such construction include emissions from construction vehicles (which would be required in any case), generation of fugitive dust in the vicinity of grading and surface disturbance, release of otherwise stored CO2, temporary staging and stockpiling, and noise from vehicles and heavy equipment in areas proximate to active construction.  As described above for Alternative 1 (PEA Alternative), tree removal would be the most pronounced effect of APM SCE-7 implementation, and would be greater for Alternative 3 (Road Focused Alternative) because the line would be double-circuited, requiring a larger permanent ROW of 65 feet. Construction of the power line along SR 267 without APM SCE-7 would result in permanent and temporary impacts to forest land, including tree removal, release of CO2, and loss of CO2 sequestration potential. Implementation of the revised, or setback, alignment of APM SCE-7 would result in additional tree removal and associated effects. Using the methodology described above under Alternative 1 (PEA Alternative), the increase in impacts to forestry resources was calculated. Implementation of APM SCE-7 for Alternative 3 (Road Focused Alternative) would result in approximately 7.4 additional acres of forest land impacts and removal of approximately 1,600 additional trees greater than 1-inch dbh. These, and related tree removal effects, are shown in Table 4.4-5. The numerical differences for implementation of APM SCE-7 for Alternative 3 (Road Focused Alternative) are similar to those for Alternative 1 (PEA Alternative) due to the similar 65-foot construction ROW needed for the setback alignment; however, this represents a proportionally greater impact for Alternative 3 (Road Focused Alternative). Permanent loss of trees would be greater for Alternative 3 (Road Focused Alternative) because the line requires a larger permanent ROW of 65 feet, compared to the temporary ROW (12.5 feet on either side of the permanent 40-foot ROW) that would be allowed to regenerate under Alternative 1 (PEA Alternative). Construction and operational activities that would occur on the additional 7.4 acres of land would be the same as those that would occur in other, similar portions of the project area, and would be subject to all of the APMs to which the applicant has committed to reduce impacts to scenic resources, air quality, biological resources, cultural resources, soils, hazards and hazardous materials, water quality, noise, recreation, utilities, and transportation. Implementation of APM SCE-7 as part of Alternative 3 (Road Focused Alternative) would increase the total number of trees greater than 1-inch diameter removed for the entire alternative by 3.4 percent compared to Alternative 3 (Road Focused Alternative) without APM SCE-7. The loss of this amount over the additional 7.4 acres of forest land impacted would not substantially reduce the size, continuity, or integrity of the forest land in the area or interrupt the view from sensitive locations and scenic resources. Implementation of APM SCE-7 would prevent adverse scenic impacts from increased visual exposure of the power line from sensitive locations because the rebuilt power line would be less conspicuous than the existing lines. As with Alternative 1 (PEA Alternative), by reducing the amount of manmade features that would be in view from TRPA Roadway Travel Units, the potential for reductions in adopted TRPA Scenic Threshold Ratings would not only be avoided, the composite score of the Roadway Travel Unit would improve, resulting in a beneficial scenic effect. In addition, the USFS VQO for these locations is Retention, which requires that management activities repeat the form, line, color, and texture frequently found in the characteristic landscape. For these portions of Segment 650-2/D-C OH-2, incorporation of APM SCE-7 into the project design would be effective in decreasing the degree of visual change to a low level. Given the high sensitivity of the location but low level of visual change, the impact on scenic resources would be less than significant (see Table 4.4-2, Matrix for Determining Scenic Impact Significance/Intensity, for the guidelines used to evaluate the scenic effects of the project). Mitigation Measures  No mitigation measures are required.  Source: Data provided by TriSage in 2013; adapted by Ascent Environmental in 2013 Exhibit 4.4-24A 650 Setback Alignment of APM SCE-7 - Map 1 of 2 Source: Data provided by TriSage in 2013; adapted by Ascent Environmental in 2013 Exhibit 4.4-24B 650 Setback Alignment of APM SCE-7 - Map 2 of 2 Under Alternative 3 (Road Focused Alternative) most of the rebuilt 625 Line between SR 89 and SR 267 would be within a new ROW. This would be true of Segments 625-3, 625- 4, 625-5, 625-6, 625-7, and 625-8. The route of the line under Alternative 3 (Road Focused Alternative) would stay along the Fiberboard Freeway through much of this area. Poles would generally be placed as close as 10 to 30 feet from the road. As shown in Exhibit 4.4-25, this would place poles and conductors in the immediate foreground view. The vertical form and lines introduced by the poles would repeat the basic shape of the tree trunks and the proposed poles would not typically exceed the height of mature trees. In addition, integration of non-specular conductors (see APM SCE-2) and self-weathering dark brown color poles, or equivalent (see APM SCE-3) into the project design would minimize the color and texture contrasts. However, the horizontal lines and shapes introduced by the conductors and pole cross-arms would be uncharacteristic of the visual elements found in the existing landscape.  In contrast to Alternative 1 (PEA Alternative), in which the Line 625 would intermittently be visible, the new line would be visible along much of the length of the Fiberboard Freeway, with the exception of places where the road makes sharper turns. In these instances, trees would be retained between the road and the rebuilt line. Otherwise, roadside trees would be cleared to accommodate the line. New access ways to allow construction and long-term maintenance of the line would be established where necessary. However, most access would occur from the existing Fiberboard Freeway. Under Alternative 3 (Road Focused Alternative), approximately 9.3 miles of new access way would be created within the power line ROW and approximately 2.2 miles of access way and spurs would be constructed outside the ROW. In addition, approximately 0.7 mile of existing road would need to be improved to accommodate truck traffic during construction. Alternative  3A (Road Focused Alternative with Double Circuit Option), which includes Segment 650-1/D-C OH-1A, would reduce the new access way within the ROW to 8.4 miles. Mileage for other access ways and spurs and road improvements would be the same. These mileage totals are less than under Alternatives 1 (PEA Alternative) and Alternative 2 (Modified Alternative). While the total number of poles and the length of conductors that would be visible to travelers on the Fiberboard Freeway would increase substantially compared to Alternative 1 (PEA Alternative) and Alternative 2 (Modified Alternative), the adverse visual effects of vegetation management would be less pronounced. This is because the new ROW would follow the existing roadway much more closely and there would be fewer locations from which travelers would experience gaps in the forest similar to the simulation shown in Exhibit 4.4-19. In addition, fewer access ways would need to tee off the road. As shown in Exhibit 4.4-25, the vegetation management associated with Alternative 3 (Road Focused Alternative) would also open up the viewshed, increasing the depth and variety of views and increasing the portion of visible sky. This would have a positive effect that would serve to partially counterbalance the negative effect of increase number of visible poles. In addition, the 625 Line would generally be constructed on the up-hill side of the Fiberboard Freeway. In those places where forest cover is thin or absent and where terrain is steep, view opportunities occur in the downhill direction, and viewer attention would generally be focused away from the 625 Line.  Existing View    Simulated View  Source: POWER 2012 Exhibit 4.4-25 Fiberboard Freeway, VP 16, Alt. 3, Segment 625-5 Comparison of the lengths of the existing and proposed 625 Line under Alternative 3 (Road Focused Alternative) in terms of the VQOs on USFS lands through which they traverse is shown in Table 4.4-4. Most of the proposed 625 Line under Alternative 3 (Road Focused Alternative) would be in a landscape with a VQO of Partial Retention (about 9.6 miles), and a smaller portion of the line would be in Retention (about 1 miles) and Modification (about 0.5 mile). Compared to the existing 625 Line alignment, which would be abandoned and allowed to naturally revegetate, Alternative 3 (Road Focused Alternative) would reduce the length of the 625 Line that would be located in a landscape with a VQO of Retention. This alternative is also preferable to Alternative 1 (PEA Alternative) and Alternative 2 (Modified Alternative) in terms of the length of power line that would cross forest land with a VQO of Retention. Work crews and equipment would be visible to the public during logging, removal of other vegetation, and grading of new access ways. They would also be visible in the area when installing the new poles and stringing the lines. Once constructed, the new line and cleared ROW would be clearly visible from the Fiberboard Freeway. Access roads for long term maintenance of the line would be visible where they lead from the Fiberboard Freeway or would otherwise be in close proximity to the road.  Like Alternative 1 (PEA Alternative), although the visual effect of the Line 625 would be adverse, particularly immediately following line installation (prior to passive recolonization of trees and shrubbery), it would not be inconsistent with the existing landscape character as seen from the Fiberboard Freeway. In addition, the 625 Line would cross less land with a VQO of Retention as compared to the existing 625 Line which would be abandoned and passively restored. Integration of APM SCE-1, which outlines a series of best management practices that minimize the visual effects of linear construction within forest landscapes, as recommended by the LTBMU, would meet applicable VQOs and minimize visual effects. For these reasons, the impact would be less than significant.  Mitigation Measures No mitigation measures are required. IMPACT 4.4-4 (Alt.3)  Result in adverse effects with respect to lighting or glare. The upgraded substations and conductors could introduce structure lighting and glare that are more conspicuous than existing structures. Because substations would be rebuilt in the locations of existing substations (i.e., no new substations) and that APMs would provide for: 1) use of non-specular conductor that is mechanically or chemically treated to reduce reflectivity, 2) use of non-reflective finishes on substation structures, and 3) screening of the rebuilt Tahoe City Substation through landscaping and other means, no substantial increase in lighting or glare is anticipated. This impact would be less than significant.  Structures and substations that could potentially create glare or emit excessive lighting are the same as described under Alternative 1 (PEA Alternative). Therefore, for the same reasons discussed under Alternative 1 (PEA Alternative), Alternative 3 (Road Focused Alternative) would have a less-than-significant impact with respect to light or glare.  Mitigation Measures No mitigation measures are required. ALTERNATIVE 4 – PROPOSED ALTERNATIVE DIRECT AND INDIRECT IMPACTS  IMPACT 4.4-1 (Alt.4) IMPACT 4.4-2 (Alt.4)  Cause inconsistency with adopted plans. The Tahoe City Community Plan (1994) and TRPA’s EIP/SQIP (2001) recommend relocating the Tahoe City Substation as a means of removing it from public view and thereby improving scenic quality. Alternative 4 (Proposed Alternative) would rebuild the Tahoe City Substation in its current location and screen the facility from public view. For the same reasons described above in Alternative 1 (PEA Alternative), this action would not be inconsistent with the Tahoe City Community Plan or SQIP. This impact would be less than significant. Create views of rebuilt power lines from sensitive locations. The existing 625 and 650 Lines would be rebuilt in the alignment and configuration proposed under Alternative 4 (Proposed Alternative) using larger poles that would be more conspicuous than the existing line in views from certain public recreation areas, bike trails, and scenic roadway corridors. This is especially true in areas in which the lines would be built in a double circuit, which requires even larger poles. Increased visibility of the rebuilt lines could fail to meet management targets for scenic quality established by lead agencies. However, because implementation of proposed APMs would minimize scenic effects during construction through specific screening and management practices; require use of specific materials, colors, and textures for project elements; and modify power pole and line placement such that views from sensitive locations and scenic resources is eliminated or minimized, potential scenic impacts would be reduced to less-than-significant levels.  Because this element of the proposed project is the same under Alternative 4 (Proposed Alternative) as it is for Alternative 1 (PEA Alternative), the impact would be same as Impact 4.4-1 (Alt. 1). The 1994 Tahoe City Community Plan and the SQIP of TRPA’s 2001 EIP recommend the Tahoe City Substation be relocated to remove the substation from public view and thereby improve scenic quality. Alternative 4 (Proposed Alternative) proposes to rebuild the substation in its original location and screen rebuilt substation from public view. Like Alternative 1 (PEA Alternative), the APMs that have been integrated into the project design (including APM SCE-5, Screening) would achieve the same objective as the plans for eliminating public views of the Tahoe City Substation. The impact to scenic resources due to inconsistency with adopted plans would be less than significant. Mitigation Measures No mitigation measures are required. Under Alternative 4 (Proposed Alternative), the 625 Line would be the same as Alternative 3 (Road Focused Alternative), described above. Segment 625-1 of the 625 Line would be the same as under Alternative 1 (PEA Alternative) and would have the same impacts. Implementation of APM SCE-8 would set the line back from the river corridor toward the south, also as described above. Under Alternative 4 (Proposed Alternative), the new 650 Line would be the same as that described for Alternative 1 (PEA Alternative) from Brockway Summit to Truckee, and the same as Alternative 3 (Road Focused Alternative) from Brockway Summit to Kings Beach. As such, the alignment would follow the alignment of the existing 650 Line but with a double circuit from Brockway Summit to Kings Beach. From Brockway Summit to King Beach, the new 650 Line would increase the visibility of man-made features along the highway corridor, which could adversely affect TRPA travel route ratings and the Scenic Quality Ratings of TRPA scenic resources. This would involve increased height and mass of existing poles, a wider 65-foot permanent ROW associated with the double-circuit, and the placement of new poles along the highway corridor where the existing 650 Line deviates out of view. The visual impacts of Alternative 4 (Proposed Alternative) from scenic highways would be greater than Alternative 1 (PEA Alternative) and Alternative 2 (Modified Alternative) because power line segments would be concentrated along the scenic highway corridors, and thus have a greater potential to adversely affect views.  Like Alternative 3 (Road Focused Alternative), Alternative 4 (Proposed Alternative) would implement APM SCE-7, which states that from Brockway Summit southward, replacement poles for the 650 Line (in this case, both the 650 and 625 Lines, as they would be double-circuited) will be sited to eliminate or substantially reduce their visibility from the highway within the Lake Tahoe Basin, as compared to the existing 650 Line, without causing new visual impacts from tree removal or construction of access ways that would be required to erect and maintain the line See Exhibit 4.4-24, 650 Setback Alignment of APM SCE-7). As with Alternative 3 (Road Focused Alternative), this would result in beneficial scenic effects by further opening up views of the Lake Tahoe Basin for travelers on SR 267. As described above for Alternative 1 (PEA Alternative), because implementation of APM SCE-7 would set the reconstructed power line back from SR 267 and among the trees, it would result in additional impacts of the same types described for other wooded portions of the project area (e.g., along the Fiberboard Freeway), including tree removal, vegetation removal, clearing of rocks and boulders, and surface disturbance for creation of access ways. Impacts typical of such construction activities include emissions from construction vehicles (which would be required in any case), generation of fugitive dust in the vicinity of grading and surface disturbance, release of otherwise stored CO2, temporary staging and stockpiling, and noise from vehicles and heavy equipment in areas proximate to active construction.  As described above for Alternative 1 (PEA Alternative), tree removal would be the most pronounced effect of APM SCE-7 implementation. Construction of the power line along SR 267 without APM SCE-7 would result in permanent and temporary impacts to forest land, including tree removal, release of CO2, and loss of CO2 sequestration potential. Implementation of the revised, or setback, alignment of APM SCE-7 would result in additional tree removal and associated effects. Using the methodology described above under Alternative 1 (PEA Alternative), the change in impacts to forestry resources was calculated, as presented in Table 4.4-6, Forest Land Impact Comparison for APM SCE-7 for Alternative 4 (Proposed Alternative).  Implementation of APM SCE-7 for Alternative 4 (Proposed Alternative) would result in approximately 7.4 additional acres of forest land impacts and removal of approximately 1,603 additional trees greater than 1-inch dbh. The percentage of change in impacts that would result from implementation of  APM SCE-7 for Alternative 4 (Proposed Alternative) are similar to those for Alternative 3 (Road Focused Alternative) due to the similar 65-foot construction ROW needed for the setback alignment. Tree removal would be greater for these alternatives because the 65-foot construction ROW would be a permanent impact area, whereas only 40 feet of the 65-foot construction ROW would be permanent impact with implementation of Alternative 1 (PEA Alternative). Impacts in this area would be the same as those described above for Alternative 3 (Road Focused Alternative).   Table 4.4-6 Forest Land* Impact Comparison for APM SCE-7 for Alternative 4 (Proposed Alternative)  Impact Variable  Impact without Implementation of APM SCE-7  Impact with Implementation of APM SCE-7  Change in Forest Land Impact due to Implementation of SCE-7  Difference  Percentage  Permanent Forest Land Impacts (Acres)  92.8  100.2  +7.4  8.0%  Temporary Forest Land Impacts (Acres)  91.6  91.4  -0.2  -0.2%  Total Number of Trees ≥1” dbh to be Removed (Permanent and Temporary Impact Areas)  47,101  48,704  +1,603  3.4%  Total Cubic Foot Volume of Trees ≥1” dbh to be Removed  666,073  690,699  +24,626  3.7%  Total Merchantable Timber Volume in Cubic Feet (Conifers ≥9” dbh)  454,823  471,643  +16,820  3.7%  Total MTCO2e Released  6,682  6,929  +247  3.7%  Lost MTCO2e Sequestration Potential  6,966  7,557  +591  8.5%  MTCO2e Sequestered Over Time in Temporary Impact Areas  13,383  13,354  -29  -0.2%  * Forest Land, as described in Section 4.3, Forestry Resources, is defined as land that can support 10 percent native tree cover of any species that allows for management of timber, aesthetics, fish and wildlife, recreation, and other public benefits.  For the same reasons described under Alternative 1 (PEA Alternative), the segment of the 650 Line from Brockway Summit to Truckee would not substantially disrupt views from the highway as compared to the existing 650 Line. Impacts would be less than significant. Mitigation Measures No mitigation measures are required. IMPACT 4.4-3 (Alt.4)  Compliance with USFS VQOs. In rebuilding the 625 Line under Alternative 4 (Proposed Alternative), various power line segments would utilize a new alignment on NFS lands within a new ROW, and would require new access. The alignment of the 625 Line on NSF lands west of SR 267 would essentially be along the shoulder of the Fiberboard Freeway and would thus require substantially fewer miles of new cleared ROW and new access ways relative to the other action alternatives. The visual effect of the new cleared ROW, new access ways, and rebuilt power line would meet management goals for visual quality on NFS lands during construction and long term operation of the project. This impact would be less than significant.  Under Alternative 4 (Proposed Alternative), the new 650 Line would be the same as that described for the Alternative 1 (PEA Alternative) from Brockway Summit to Truckee, and the same as Alternative 3 (Road Focused Alternative) from Brockway Summit to Kings Beach. As such, the alignment would follow the existing 650 Line, but with a double circuit from Brockway Summit to Kings Beach. The upgraded 625 Line would be identical to the alignment proposed for Alternative 3 (Road Focused Alternative). For the reasons described above, the impact would be less than significant.  Mitigation Measures No mitigation measures are required. IMPACT 4.4-4 (Alt.4)  Result in adverse effects with respect to lighting or glare. The upgraded substations and line conductors could introduce structure lighting and glare that are more conspicuous than existing structures. Because substations would be rebuilt in the locations of existing substations (i.e., no new substations) and APMs would provide for: 1) use of non-specular conductor that is mechanically or chemically treated to reduce reflectivity, 2) use of non-reflective finishes on substation structures, and 3) screening of the rebuilt Tahoe City Substation through landscaping and other means, no substantial increase in lighting or glare is anticipated. This impact would be less than significant. Inconsistency with adopted plans. Under Alternative 5 (No Action/No Project Alternative), no change to the Tahoe City Substation would be made as part of the project and visibility of the facility from public viewpoints would continue to be what it is today. Any potential increases in visibility resulting from necessary deferred maintenance would be appropriately mitigated in accordance with TRPA permit requirements and this impact would be less than significant.   Structures and substations that could potentially create glare or emit excessive lighting are the same as described under Alternative 1 (PEA Alternative). Therefore, for the same reasons discussed under Alternative 1 (PEA Alternative), Alternative 4 (Proposed Alternative) would have a less-than-significant impact with respect to light or glare.  Mitigation Measures No mitigation measures are required. ALTERNATIVE 5 – NO ACTION/NO PROJECT ALTERNATIVE DIRECT AND INDIRECT IMPACTS IMPACT 4.4-1 (Alt.5)  The existing circumstance regarding the location of the substation and suggestion for its relocation by adopted plans would not be changed by this alternative. Adopted plans would still encourage relocating the substation as they have since 1994. Alternative 5 (No Action/No Project Alternative) would not provide an opportunity to address this issue since no physical changes to the substation facility itself would occur. Under Alternative 5 (No Action/No Project Alternative), actions would include completion of deferred maintenance to comply with current standards for vegetation clearing. This would include removal of trees that presently are inside the fence surrounding the Tahoe City Substation. Some of these trees provide at least partial screening of substation components, particularly for views from SR 89. Removal or trimming of trees inside the fence likely would increase the visual exposure of the substation. A permit from TRPA would be required to remove any trees. The permit process would take into account the likely visual consequences of removing the trees. Permit conditions would be imposed, as necessary, to address such effects; as a result Alternative 5 (No Action/No Project Alternative) would have a less-than-significant impact on scenic resources due to inconsistencies with adopted plans. A description of potential permit conditions is not necessary to maintain a conclusion of a less-than-significant effect because the permit would not be issued without a plan that either maintains or enhances the appearance of the substation site from the TRPA Roadway Travel Units. Mitigation Measures No mitigation measures are required. IMPACT 4.4-2 (Alt.5)  Create views of existing rebuilt power lines from sensitive locations. Under Alternative 5 (No Action/No Project Alternative), there would be no changes to the North Lake Tahoe Transmission System. Under this alternative, project-related actions would be limited to operation and maintenance, including completion of deferred maintenance. This is not expected to create new views of the existing power lines. Therefore, this impact would be less than significant.  Actions associated with this alternative would be limited to the operation and maintenance of the existing power lines and completion of deferred maintenance to comply with current standards for vegetation clearing and to meet annual inspection requirements. No details regarding specific locations of tree trimming or removal are known at this time. It is unlikely that actions associated with Alternative 5 (No Action/No Project Alternative) would create substantial new views of the existing power lines from sensitive locations. There would be no effect on adopted Scenic Threshold Ratings. This impact would be less than significant. Mitigation Measure No mitigation is required. IMPACT 4.4-3 (Alt.5)  Fail to meet USFS VQOs. Under Alternative 5 (No Action/No Project Alternative), there would be no changes to the North Lake Tahoe Transmission System. Actions would be limited to operation and maintenance, including completion of deferred maintenance to raise the existing system to current standards. These actions would result in conditions that meet adopted VQOs. Therefore, this impact would be less than significant.  Actions associated with this alternative would be limited to the operation and maintenance of the existing power lines and completion of deferred maintenance to comply with current standards for vegetation clearing and to meet annual inspection requirements. No details regarding specific locations of tree trimming or removal are known at this time. The existing 625 Line on NFS lands is located in areas that are largely unseen by the public. It is unlikely that Alternative 5 (No Action/No Project Alternative) would create substantial new views of the existing power lines from sensitive locations. Adopted VQOs would continue to be met. This impact would be less than significant. Mitigation Measure No mitigation measures are required. IMPACT 4.4-4 (Alt.5)  Result in adverse effects with respect to lighting or glare. Implementation of Alternative 5 (No Action/No Project Alternative) would not result in alterations to the North Lake Tahoe Transmission System that would influence existing light or glare conditions. This impact would be less than significant.  Actions associated with this alternative would be limited to the operation and maintenance of the existing power lines and completion of deferred maintenance to comply with current standards for vegetation clearing and to meet annual inspection requirements. Although no details regarding specific locations of tree trimming or removal are known at this time, it is unlikely that actions associated with Alternative 5 (No Action/No Project Alternative) would create light or glare that would have an adverse effect. This impact would be less than significant. Mitigation Measures No mitigation measures are required. CUMULATIVE IMPACTS State CEQA Guidelines Section 15355 defines a cumulative impact as two or more individual effects which, when considered together, are considerable or which compound or increase other environmental impacts. Cumulative impacts can result from individually minor but collectively significant projects taking place over a period of time. The effects of past and present projects are reflected by the existing conditions in the project area. Probable future projects considered are those in the vicinity that would result in visual impacts on, or as viewed from, the visual study area defined in Section 4.4.2, which includes the immediate foreground distance zone, and limited, localized areas in the middleground distance zone. Other projects proposed in this study area that would result in visual change have the possibility to contribute to a cumulative impact if they would occur during construction and operation of any of the action alternatives. Future projects in Table 4.1-2 that are within the geographic scope of the cumulative effects analysis include the SR 89 Fanny Bridge Community Revitalization Project, the Tahoe City Vision Plan, the Martis Valley Trail, the Joerger Ranch Specific Plan, and Pollard Station Senior Neighborhood. All are in the vicinity of the Tahoe City Substation, within Martis Valley, or along SR 267, and could be seen in the same context as power line Segments 625-1,625-1A, 650-3, 650-4, and 650-4B. Each project would, in some way, change the existing visual conditions in the vicinity of the substation and the power line segments. In other areas, future projects would not be viewed simultaneously with the proposed power line upgrade project and the potential for cumulative impacts would not occur.  With integration of APMs into project design, the impacts of the project with respect to scenic resources were determined to be less than significant.  CUMULATIVE EFFECTS IN TAHOE CITY The SR 89/Fanny Bridge Community Revitalization Project and future projects resulting from the Tahoe City Vision Plan could contribute to cumulative scenic impacts in Tahoe City, including TRPA travel route ratings along SR 89 and SR 28. Several alternatives for the SR 89/Fanny Bridge Community Revitalization Project are under consideration, but all alternatives would repair or replace Fanny Bridge, make modifications at the “Y” intersection, and construct a new bridge over the Truckee River near the east end of the Caltrans Maintenance Station. The new bridge and roadway would traverse the south side of the 64-Acre Recreation Site and align SR 89 to bypass the existing “Y” intersection of SR 89 and SR 28. The existing SR 89 and Fanny Bridge would become a local street with no change in access to existing recreational parking areas. One of the objectives of this project is to improve the river crossing’s structural integrity (Fanny Bridge) and resolve safety and community concerns about the cultural values related to the historic Fanny Bridge. The SR 89/Fanny Bridge Community Revitalization Project would result in an increase in transportation-related infrastructure in the project area. The new bridge crossing would be in nearly the same location as the crossing of the power line over the Truckee River in Segment 625-1 and would be visible from the viewpoint shown in Exhibit 4.4-10.  The SR 89/Fanny Bridge Project would be a substantial undertaking (with construction of an additional bridge and interchange/roundabout) that would result in marked visual changes in the project area, changes far greater than those of the power line project. As a Community Revitalization Project, however, it is proposed to include scenic and community character enhancements throughout the project area, particularly at the existing “Y.” Though design is not finalized and a final alternative is not selected, such enhancements are expected to include a reduced intersection at the existing “Y,” hardscape removal, extensive landscaping, continuity of bicycle and pedestrian trails, and other features. Ultimately, the project would be required to comply with the TRPA Code of Ordinances, including scenic requirements and threshold findings. The Tahoe City Vision Plan would guide development of the Community Plan update and future Area Plan. Under the TRPA Code of Ordinances, future development projects would undergo a design review process to ensure they comply with applicable scenic resource standards, as well as applicable community design standards.  Although the future cumulative scenic effects of the SR 89/Fanny Bridge Community Revitalization Project and projects implemented in accordance with the Tahoe City Vision Plan and ultimately, the Community Plan update and Area Plan cannot be predicted with any specificity, land use plans would encourage individual projects to be designed to maintain or improve the roadway travel unit ratings and comply with scenic resource policies and the cumulative effects of the Fanny Bridge Project, Tahoe City Area Plan developments, and the project, considered together are likely to be substantial. However, the contribution of the power line project to the cumulative impact would not be considerable because with integration of APMs into project design, the only visible element of the project from the pedestrian bridge and SR 89 would be the conductors that cross the Truckee River. This would be a negligible visual effect compared to the effect of the Fanny Bridge and/or new developments that could be contemplated under the Tahoe City Vision Plan. CUMULATIVE EFFECTS ALONG SR 267 AND IN THE MARTIS VALLEY The Martis Valley Trail, the Joerger Ranch Specific Plan, and Pollard Station Senior Neighborhood are all in the vicinity of Segments 650-3, 650-4, and 650-4B. Pollard Station would be an age-restricted senior neighborhood consisting of a lodge and condominiums on 8-acres in the Hilltop Master Plan area; the Joerger Ranch Specific Plan would be a 70-acre mixed use planned community including industrial, office space, public facility, transportation, and apartment uses; and the Martis Valley Trail would be a paved, multi-use recreational trail extending from the southern limits of the Town of Truckee at the Nevada/Placer County line eastward to the ridgeline defining the Lake Tahoe Basin. A 5.4-mile section of the trail would run along SR 267 between Truckee and Northstar.  The impacts of the project on scenic resources are less than significant and limited to travel routes in the Martis Valley, including SR 267. In general, the project would result in minor visual changes within Martis Valley, either because it replaces existing poles, or because of the distance of the power line from potential observers. Both Pollard Station and Joerger Ranch would result in visual changes within the Martis Valley that would be conspicuous for travelers on nearby local roadways, but the development would occur in the rural transition zone where housing and golf courses are already present and part of the existing visual character. The visual changes resulting from the development projects would not occur in the same view direction as the power line in the valley. Therefore the cumulative effect would not be significant. The Martis Valley Trail would bring additional viewers to the Martis Valley area, which would remain largely unobstructed and would continue to provide unique, high quality views of the surrounding environment. The trail itself would be a minor incremental addition to the visual effect of SR 267. Therefore the cumulative effect of the trail and the project would likewise not be significant.  CUMULATIVE EFFECTS SUMMARY There could be a cumulatively significant impact along SR 89 in Tahoe City due to the planned SR 89 Fanny Bridge Project, but the project contribution to the cumulative impact would not be cumulatively considerable because the only visible elements within views of the new bridge would be the power line conductors. Within Martis Valley and along SR 267, the cumulative impact would be less than significant because the magnitude of visual effects/changes would not be sufficient to exceed significance thresholds. Ascent Logo for print.pngAscent Logo for print.pngCalifornia Pacific  Electricity Company 625 and 650 Electrical Line Upgrade Project Draft EIS/EIS/EIR SCH# 2012032066 November 2013          PREPARED FOR: US Forest Service  Tahoe Regional Planning Agency  California Public Utilities Commission   California Pacific Electric Company  625 and 650 Electrical Line  Upgrade Project   Draft EIS/EIS/EIR SCH# 2012032066  PREPARED FOR:  US Forest Service Lake Tahoe Basin Management Unit 35 College Drive South Lake Tahoe, CA 96150   Tahoe Regional Planning Agency P.O. Box 5310 128 Market Street Stateline, NV 89449   California Public Utilities Commission 505 Van Ness Avenue, 4th Floor San Francisco, CA 94102   PREPARED BY:  Ascent Environmental, Inc. 455 Capitol Mall, Suite 300 128 Market Street, Suite 3E Sacramento, CA 95814  PO BOX 5022   Stateline, NV 89449     November 2013 